<!DOCTYPE html>
<html lang="ar" dir="rtl">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>لوحة متابعة فحص سلامة أنظمة التكييف (المنطقة الشمالية)</title>
<link rel="icon" type="image/png" sizes="512x512" href="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAgAAAAIACAYAAAD0eNT6AACArUlEQVR42uz9d5xl2VXfDX/33uecmyp2dVdXde7p7smjGY0CioAEKBCFCEJkJEwyxgmwH/t54LWNn9d+H9uPA5hgEw22ASOThAUWEgoohxlNnuk4nUPlqhvOOXuv949z7q3qNNM901NVt2p99WnVdFe695x99vqttVcARVEURVEURVEURVEURVEURVEURVEURVEURVEURVEURVEURVEURVEURVEURVEURVEURVEURVEURVEURVFWD6OXYPUREdGroCiKcoVBMkZtkgoANfKKoiiKigMVAGrsFUVRFBUFKgDU4CuKoigqCFQAqNFXFEVRVAyoAFCjryiKoqgYUAGghl9RFEVRIaACQI2+oiiKomJABYAafkVRFBUCKgDU8CuKoigqBFQAqOFXFEVRVAioAFDDryiKoqgQUAGghl9RFEVRIdC3WDX+iqIoirL57IjRG6YoiqIomy8asKHejBp+RVEURYXAjbFhjgDU+CuKoihqbzaZAFDjryiKoqjduTmM3gBFURRFeRGGtE+PBPo2AqDGX1EURVF7tMkEgBp/RVEURe3Si8PoBVYURVGUW2hY++RIoG8iAGr8FUVRFLVXm0wAqPFXFEVRVARsMgGgxl9RFEVREbDJBIAaf0VRFEVFwCYTAGr8FUVRFBUBm0wAqPFXFEVRVARsMgGgxl9RFEVREbDJBIAaf0VRFEVFwCYTAGr8FUVRFBUBm0wAqPFXFEVRVARsMgGgxl9RFEVREbDJBIAaf0VRFEVFwCaNACiKoiiKsokEgHr/iqIoirJ29tBupjerKIqiKCoC1kgAqPFXFEVRlLW3j5oDoCiKoiibkFUVAOr9K4qiKMr6sJN2I74pRVEURVERsA4EgBp/RVEURVlfdlNzABRFURRlE/KSCwD1/hVFURRl/dlPjQAoiqIoikYA1PtXFEVRlM0QBbD9+KIVRVEURUXAOo4AKIqiKIqyPnlJBIB6/4qiKIqyvu2qRgAURVEURSMA6v0riqIoymaIAmgEQFEURVE0AqDev6IoiqJshiiARgAURVEURSMA6v0riqIoymaIAmgEQFEURVE0AqDev6IoiqJshiiARgAURVEURSMAiqIoiqKoALgBNPyvKIqiKKvPi7W/GgFQFEVRFI0AqPevKIqiKJshCqARAEVRFEXRCICiKIqiKCoAngMN/yuKoijK2vNC7bFGABRFURRFIwCKoiiKoqgAuA4a/lcURVGU9cMLscsaAVAURVEUjQAoiqIoiqICQFEURVEUFQCg5/+KoiiKsh65WfusEQBFURRF0QiAoiiKoigqABRFURRFUQGgKIqiKMomFACaAKgoiqIo65ebsdMaAVAURVEUjQAoiqIoiqICQFEURVEUFQCKoiiKoqgAUBRFURRFBYCiKIqiKBtOAGgJoKIoiqKsf27UXmsEQFEURVE0AqAoiqIoigoARVEURVFUACiKoiiKogJAURRFURQVAIqiKIqiqABQFEVRFEUFgKIoiqIoKgAURVEURVEBoCiKoiiKCgBFURRFUVQAKIqiKIqiAkBRFEVRFBUAiqIoiqKoAFAURVEURQWAoiiKoigqABRFURRFUQGgKIqiKCoAFEVRFEVRAaAoiqIoigoARVEURVFUACiKoiiKogJAURRFURQVAIqiKIqiqABQFEVRFEUFgKIoiqIoKgAURVEURVEBoCiKoiiKCgBFURRFUVQAKIqiKIqiAkBRFEVRFBUAiqIoiqKoAFAURVEURQWAoiiKoigqABRFURRFBYCiKIqiKCoAFEVRFEVRAaAoiqIoigoARVEURVFUACiKoiiKogJAURRFURQVAIqiKIqiqABQFEVRFEUFgKIoiqIoKgAURVEURVEBoCiKoiiKCgBFURRFUVQAKIqiKIqiAkBRFEVRFBUAiqIoiqKoAFAURVEURQWAoiiKoqgAUBRFURRFBYCiKIqiKCoAFEVRFEVRAaAoiqIoigoARVEURVH6jkgvgbKZEMBc49+9CM4sf2YxzVlIU4IxGJHLf8bKv5prKepbrKvtNX/VtV/Pivd5KzHGYAxYEay1mPLVCEJkDTUXYXu/V0jcC78GQYRcBBGK34nBlr/f6BJeneekfFBCeR8EQQBZcV+cWXlfzEv0vApBhCDgg0D5u7prwQDWWIwpXrQxukJu6rm+8QUh8uIWlJD7wJHZeT51aYZpEaTdwZrlzUqusaFddj/Lv1zrpRhjyo3pGpvfZT+wLy73izBv622BmVty1YTljai0EsXDfsVDLyvWmwGCtbg4YV815nXjWxlv1C5bk911ZYCOD3zm3EUenZrhUielE8I1r6uIue4tXYvlJatw280KA1xc9+Urbo0hthazQl1F1pSCyhT3zBiMLZ5Ri2HIWkbjiEYS04gihpOYrfUqQ0lMNYquu7p9KH6xLe+Z7ve3ZtcQ6Rr45Xtqb/TiCniBdp6ThkCae5p5TscH8hBIQygEXe8eBpyxxNYQO0uEIbKGxDlqkaMWR1ScI7YWexP3N4gQytdz+VrdnMLA3MCbjlbxxXB0dp5feORpfvnoCbLRLTA/X6w4a6/84ut4QuY5f37k3AovRNlIKjWIkIewbLRDeP4b7T1UKlCrcSBv87dvP8C7Du1lvFG/LBogIngRHrk4zT/77MN8crHNYpaBNaX5UitzXZlzXXFtLn+WrSme8ygqIgTzi2y3homBGtuqNXY36tw1NszORoPxeo29Qw0G4ojYGhJrSZzDmsJQKLf+bvZshbn8RhbPXfHs5SEQymhZK/dcarZZSHPaIdAJgflOymKWs5hmTLXbzHZS2nlOMw80c48YCKGI7jhjqEeOehxRc5aqcwzGCaO1hC3VCkOVmKpzVKOIunVsqcZsqVV6r7FiLLGzOAyRLSIA1pgiWGa4MXuirO4RwEfPXeS/njpHNjiEaTeJ4pv89c9zI42o6d+4m5QQGbO8Bm7goTbOEgzk7RZHgH/3pSfZPdjgHQf29ASALT2Ew9Nz/OGRE3zm0gztwUFiCYi5+fiFbIp78VzP59WHLAYQY8gBCR6ArFrhTJZxYX6ReGGR6KKhfspRczGxK44UBp3jvi0jvHrbGK+a2ModY8OXeaW+NE62DEdfZsiU63j6ECQQpLv+IbbXPq6ZTz3PLixyZGaBw3PznFlc4tTSIqdaHdpBSPOUXCAYUwoFjw8Gj5CFQBZCGb4XfOjG7gxiBCMGa4TIuPKYR4icK6ICxhBFxZGSFYMzQmIskQMqVQas4+VDg9w9OsyuwQb7hgaYrNcZrl7bnuQh4MsoQCES9Dhp1QXAs3MLPD41x3QUEWcpgz4jl3BLd1dR33+DG56bi7dLAGMs1ghzcYUjnZTPXZziNRPjTDSqvW83xvD4zBwfPXeBFoEobVPxghhBgq6pG7o31lz7Ae2FWcCXHiWApzAUwTnaBryxzFtHkfBgMcZhOhkPHz7Kl6Zm+cSlS+wfGmSyVmFnvcbBkSH2Dg/i3OXeahDpHQ+owe8emxW4bh6HsVcYSOHCUovpVodL7TbPttpM5zkzrQ7nFpc4Mb/EmVaL80stZkXwjQZYh5i4eMgA6Z7HmFDccLviVYhQnA9d8fAaWxwNdYW96Z3qFz+wdx8NBouIJQSLbbd54uIU+wcHGK9W2TlQZ1ujxlg1ZmetxpZKwmilwnitytZalSSyVxk6KfNMTFc4blLxuGoC4PGpWRbzFNNqIlFUnBX5oE+p8hL714HYGqzPcXhOL7U4NrfARKN6mTd5vtXm9FIb5yLyTkrboKH/m7vMN30vXfnRAo4AkvU+a63FizAXAh+busTHZmZAhEqec//oKN+4bxdvv20Xd24ZoRI5EMFZLWq6UjBfadOkPCeXMrFuOk157OIsj1yc5cmLMzw6O83DzUUWoxjaKQSPccV5vccQgLi5iOtGFEJ4jmjQ88SQRK5OYLlWfteK3K6s/J0zxnBpdhbvffEJF2EIbI9ibms0ODQyyP1jY9wzNsLBkUG2N2pUoiJPxVAkskYaLVo9AdDMPWmZxXn9XGxFeQlkQxCMFDkDS2nGYppe24ZJIPe+SFJyTuNJL6lxunzDN+VGv/z5wjtzUYRxrsgdMBZvDJ9fXOTC00d5/8VLbHWWN28f5227J7lz+1jv+9MQMFCcD28ieRzKfBaAuJsdv+JaH5krQvqPTM/w6UtTzPjA7GKT2U7KbJYyl3vyRh2iiMhFRR6NFLk3RgQbAq68P1Akdcp1n7twg+fvRZjCWHvNr1/5L7EIwdrieM4YojgGY4s1YgwXvefi3ByPL8zx8QuXGE4SBuOI7dWEQ4NDvHzbGA+Mb+HA6OAVz35xnATFsYjbJOtm1QRAZCzGGGTlOa6irNrmaAgI4TohfWcdkTNIJqpNVzOW063suab3JyTGYLzHiWAs5MbQsnAiBJ7teMjaHJ5+hmebLR6cmePe0SEODg0y0E0YKzd3s0GPBVZm77uy8qJXzipwfqnF2cUlTjXbnGo2OTq3xJGZBR6bmeWwAalWkTQrkmqtQSJHJU1xaaeI0JTn+yEUqfUigr/RiNwN7/Omm417Q8LRSBE1siFgrMGYgPUZGEMbSC3MGctcngMW4wNuscXw6Qs8cHGGBy9t4fbRIW4brLO9XmOyXmO0ViFxl79eX1YSbeTjgWj1H3ndXZVV9jbtFVnrYq7h/QtgiVyED748t9S1utZ0vdk8hN4xQ4yBEDALcwhwJHj+/eETuMef5i0TW3nPnQd56217qCdxz/izQe/nsmGSy+KqrSznqZl5PnbqPH9+4iSfm51jOssJIRRHJc4WQqHTvvzZKEVFDuRXGvl1cA1XlvmG4sHlykLyhPJ+hwBp8f5y4BKBD108z4fPn8OJYXetwmsntvGWvbt47eRW9gwNkJRRqBCkTEvY2Pkk0erdOINolr6ydjslBktk7TWznivGUDMWI4JYC5qfsm6xdDO6C5OXOodUq6S1Kn91cYoLwO+ePsc37ZzkHft2UasmhXfoPbGxuD4vJQwCvgzLJ85d5qE+evYCH7kwxaenZzjfyTl1aZqjC4uE4SGkWgPvCcEXofzgiz4sUgT0MQYJRfVLv+7U3QhB9zipe5RkBHJrIY4xLsJbx4k8Z+rMOR6dX2Ln8WfZVavyirExXrl9jAfGRi47kuoeKbmb6Y+gAmAZx8a6cEp/UilLja4kNoaKcUXWv9NksnVtAEsPz5dNayJjiNtNgjW0jeUzqecz0wucnF2gnWW8enI7+4ca1JO4F+3pt7BuN9QPZb17N5NfhHOLTS52Up6ZneOvT57jT0+d41ithpdAaHfAWertFrG1eKF3FOahdw1XCuV+RihKTi87TijvdyyCFcGFABY6Ypgl8HC7zcO5Jzo3zSfOXuIrp7fz6h3bODQ6xGS1wq56vRcZWHm1NoI1WzUBUHGuCD11G01oNEBZiwXvru0BCiBW12Q/4ru1bqHM7m42yY3h050OT3xylgdHR/i7L7+brztY9H/IRa5b+76uDRvFKcjKV/7kxWl+98nD/Onp8xxeatIBUhF88ERStGkW48gF8k0c1eoKg8DycZJQJEricwgeawzPLC3y7DNNfuvkGSIL79qzk7955wHu3jra+zm5972Olv3u065eJ0Bb1nGr4VfWAlN09atEEUnkrrFBlPXKmvvfv7eYIvwbhSLUn1UqzLuYj1y8RH7kJA8tLvKeA3uZHGz0IgFgWK8nAsJy57xKGZVywFyzzQdPneELl2Z4enaBhy9Ncc5GNBuDiM+h06YaAkYCpizd0wOtq7HlHxMC1llCCGSRY8k4QrVKcI7/cfRZLi41eXB0hJdvG+PVE1sZXZFgmvqw3IiqD9VAtJqLWbrtp9BMa2VtiK0ltlcLAFe2Ee1m/Sp96uUVgQCMBBIE43Py2PGRZouPfP40VeA79u9mfKBBvI6PeroJfc4aHIYQAhdbbWbaKR8/eYZff+ooT4hhpt3GhEDDZtSzlEBRBihl214VtM99jbtJpt2cHxfAkmHm5/AWLnrhDy5M8SdHT/GmyXG+pbmP109uY3u9xmg1uWzoVT8Wt69eFYBKUGVdPPXXbu+TWEc9iouzVWswYkG0t2Q/b+55EAxF3bidnydUEv7F44f5wunz/Pi9d/Jluyew1vTKvdZLjlK3xXHilmvRH7twif/4yNN8dn6Js7NzXMwzbLVGXCrW1Pve14rmWr1wM1VWFxgJSIDYOkIQ0lqFD124yEOzs+yuVHnHbbv5nrsPsquMJvmysZIz9FWu2+odAXBFOZairNHmei0tmjhL4gw+BIJYnF6qDSIEDA6o+IwMx0xU5w/PXsLLk/xQ7nnD7gmSJOp5g26NNu9uj34xhsiYXovjh06f4zPTs3zs/DQfuTjNQmOQuThGfE49ZMTG4iXg1de/tfejLP+zCHHwZEbIkpgLSYUpL8weOcHJZov7t47yZeNbeWD7GN02AlkI2JX9GFQAgLXan1tZe4oynmv8uy2qVEKQXpa4bqgbxKsD0iJ7i4Ys0UwifvfUme65JG/cv5O4LKdbK4wBV2b2+xBYyHKeujTNb3zpcX7n2TMs1AeIspRqu00NCM6Rh+67U14a8ViIwu4xQcUEpNUkOMfTIfDMsZOMHD7Ouw7t54cNHBodpupsXyWYRnqblY2OwfTm0VcjR+VaD6iUc0yUDU0WAk5yqNV4/6VpFh5u0/GeN922m2oc4csGMKsVxhWK8H1kbc9j/Pzpc/zrx57msXbG2akp2pUqEUUpYKa3cO0EgRSJwuI9kXMYF9Eyhv9x5jyfOHeRb9m/m++5fT/7R4cA6JRtk9dzW2EVAMqmiwA4PSPdtHiBmEAk0IxiPjg9i338GZLI8ZV7d+Iid9lUwZfS8IfyyKHiigOnJy5M8bnzF/jzU+d43+kL+LGtiHXUg8dJIBMh6NpdMwJAmSzseu2pLbPGMG0sC08dYaad8sad47x6fIxdQwPL6y7IumxAtXpVAIJ2AlTWXsVzvdC+POdnlQ0UBRDABxqS0qzW+NMLl9jy1FEaUcSrdk/irMGHl7ZSqdtVrhtePjIzxy8+9Di/d/xZzoshihy1mUt4KdrY5tqael3tITndfgKBKMvAWo5nOf/+qSP8wdET/M2X3cn33nmA7fVi6uh67T6pEQBl42PUvivXiAYEIZaAqVb50+k52g8/wf8ROR6YHEdMuVxucSTAh4AvW/gCdDop/+mJw/zBmQs8eXGK+TjBuQiTpWXFitEl2ydbTJTEiIs5k6X84tFn+dylad57+wHesncn1hZVKV5CL+KjAkBRVlu6K0pJjiHJM5wxTMcxf3ppirEnD/Oj1nDf5Dhwa1Ps8iDFWT+QZjnPTM/y4dPn+KWnj/JkpQHWMhBy4pCTiZCrx98XhLL1cAREPqUjgRNeOHH2ImkemG2nvGHXOLsGG0S4Yn4Rsi7KBddgGqCirK1SN7pClfKOZ+XRZCXt0Ewq/MqxUwzEMT/VqLNtaADLrWvwsnJ9fer0OX7lkaf4w9PnWaom2KUWDsgo5/qp8e87fHc+hTHErSYZhj89c44npmb4rtn9/PgDdzFWqxSd8APromvQKuYA6PaqrO/ggGhJ1aa87wA2eJwHX63y+zOLmMee5p+9+n4S50hDIH4RmdzduvDYGuaWmvz208f5w6Mn+ezFS7QHBorWxUWSVNmeWOl3J8MRMFhCpcKRNOU3jhzjyNwC33PHPr5m/26who4PRLbsQLpGgm/1+gD0aa9kZXPgoKgF1yW6KQkY4iwjCfAshl99+hhvGN/Km/bsYCAutskXUhkQVgweOjy3wAdOn+c/PPIkx4MhjRyNPAUftLxvg4lKH8CKp2IMqYMTuefs2Qs0DVSqCfeNjjBarVz2PWux9axax4LE2RW/THdZZa0ezsC1GvxWo4iajYpWwEbHAW+6dSECxhKCR6YvMdPp8C8+/wh/dfJs72vyIDf18wTISo9+utXmH37mS/yjp47yTLtNyDokzpGp8d+4otIYOt4jAaJQzKX4s+k53vW/P87vPXOcTp73ROJaRX7sqj5girJOiaxdV9m5ytp4bgBVn2Oc47OLTf7s2ElOzMwXJV9XfN1z/Zy87CZZsZbPnbvIT33mYd5/cYoFMeAcFaftpjcLBogRktiSGsO5So1fOnKS//eLj3NibrHXNngthMCqHgFYja8q65Q8BNLgy+iAitXNLABsFOGMxYvw8akZDh05wXvvu4OhSnJDK8NQTJ0UEQ5Pz/MrTx/j185cBIShuVlSEXJ1ijbVuspF8LlQ8Ut463g4CKcffQoxhm8/sJfbRgaLVuRlt8HVOi5ftQhAJY7KZgjmxmS0oqwiLe9Z8jkhUHStUjavGPQB4z2JBJ4O8J+fPsaJxSbAc3poXenoy83tyalZfuJjn+W/nZmCLMV1UtIQCEZr+zerEPAhID4nbreYdo5/9fAT/NKXnuSpqTmkdD9WMxV51QRAN9tRUdYjXoTc67aslL5JCEQYMmN4YnaOPz18ogjXlp67v44QKDLADR8/eZZ/+chTfGBqmkUD9eCJvddRvZt9bZVTBqsmEIXAbJLw+2cu8utPPMOFheaqtypfNZvsgxBEy6yU9YmhmFipKN2NOhfBNheJIsfvHT3Jh06exZRHmVdGArpZ3F6EL56f5t8+fpjfPH0eW0loNJfIfen5a3RJ1xbQ9oLznmre4aQIv3XsWf7wxBkuNdurmgewagKgk+dFf+2VO66irJGxV5TndVpEqBiQKOHxNOdj5y4y204BLvPSgix3kDjXavNzDz/Gh5odCAGbZYTg9WIq11xf3gsmbXMOy7944jD/7fAxZtrtjRgBCNpmRVGUvhOLxkJq4TMzc/ze4ePMpWkvobnr1ISySuBiq80fnz7L3MAAQxKIg9cJfsp1FlfRG6dKAGM55WFqqY1bxTJku3rvVR8CReMCSn+RewHvifOUw52M//ilJ3liarb3ebli9TiB/bUKzM3RDJ5grCaVKtfdcQLQ9AG3uMDL0g5vnBxnZEWDoA0jAPLQrXHUMitlbd05XX3KjdJt2Z6IEKKYp+YXeGx6jlaeE2R5xns3IrCrUefv3HUH9yLkSQ0TR1StykvlclxpfbPgieuD3D00yD953ct51cS2jZkD4AOIPgbKmgsAvQzKC1g6xiBpG3GWvzh1ls+fu1S0N6c4y7Vlgt9orcJ3HNzHd++e5HYHWYCmi8GAEd0BdQsqjK43hhSLzQMPJhF/455DfP3BvQxVk+tWmPS1ANATAEVR+pXcByTr0HGO/3XyLH987GTPU+t+7G7bWxpVfuBld/D37j7EJIHMRcXUQauF0CoAiqhS5j2m3eEVg4P8kwfv5cfuv6twlFfMjlgNVnkcsAZflbVDghR/dBkqN0kwhpiiQ1tnaIhHZ+e50Gwz0agRlRv2yjynrbUq77htN80s5zeOneJLxpDnOfU8J+3NgtWFuJlwgDhLlntiG/GGbSP8g1fcx1funsCtUYmoSlJlc3lyIVzW111Rbthbsg4XAiHt8OzCEn958iyLad4rCexu375sFLR9oMEP3H2I99y2k9vEE0RYKscKO9HSwM3k9RdyT+gEcLnntYN1fujuQ7xl/y6SyLGU5cDqNgFaVQGgWldZM8+/nLUOxXS2XEMAygsUjwL41hLPzC/w208d5bHpmd7e1j0KcGVuAMBIrcL3332In3vlfRxwFpJKMRfFqe+1mQRAdx6A7XR45eAgP/ual/PNd+zvrZt6FK3JMXmkt0fZTASRa4tRUySpitHogHKdtVN+rFpLXqvxyQtTHF9c4svY1tvor1xrxsBwtco37N/NTLPFb548x+dCwEiglmdk3kM5OEjZeDhArCE3hiQZ4BWR4R8+eA9v3DVBZC15CGV3ybV5fasnAHR9K+sAu8I762dvYrP97vVE4iJya5nzOSfmFujkOZUo6lUCmBWTT31Z+jyQJLznnkMkznL2i49zykQsYoitxYWgMwI2KF6EzAfiIOyzKe952b18/cG9CNDMc+rR2vrgGgFQNhfSn0bMlqVmxhokrPE7KKfZSTnZbtNt6oD4ANby8PlLfPHcBV65c5LIGAKXC0xbXi+AalLh2w7toxE7fu7hp3lcEkhbWISgympjef4iBOcIIcdlgVeNDPOPv+x+3rhzoiemq86t+etcNQGg61tZD6QhkPmrw/xSemrO2sKorZOQrAXEQGosRFHRl/bKp0lW6ykrYwAhFH+ABCG2DjEQfOHJ+g0ezvYhICHFOsvDswt8/MwFXj65vVg7Ihhs7zzXlGKpyA8wDNfqvOPAXpbSjN88eY6Pz2RkUUwja5PnoWxUpbtlv9JrNWKLSZJxpc6rBiP+7v138/Z9u8AY0hCIjO1FiTaFAAii5VfK2rr+giG7XhWAgBGDsxa/jua1e2OK1+M9Sbtd+JdrvG94CQQpzsTzKEaMJSBgi7a3Gz0mIBKKSJIxnMTw+akZ2nlOpVK55lm+KYVAMQ/FUEuq/OC9d7CllnDyk49wylVoBoitxepxQN8TgNQHYi/sNYb33n0377xjP1L+e2UdJYCu3hGAUeuvrF+sMRizfhoFWiAHcgnEJmbCwBt3TbKlEtHMArZ8pbKiu+FNC2x7nd3rOl8bYcgRLiy1uNhpc76dcSoPZLU6kudInmK8p2YNVqRofrMhN3hDYotIRyuKObLY5Oxik+FKBWsK71+4ei1d5vG5mLft3UME/PNHnuEzbojQaZH4jFTPA/pzD8EgBAhCHFe4w1n+2Wtezpt2T/aEYLzORo6vmgCw1mJ03rqy5t6bXLPXdi5Ctp5CVKbQzCMCbxgb4c2T47xifCuNyJKFZS9bWNll01zhdz7/77hWJOR6X+ts0dJ7qt1mut1hKk05tthkKsuYaba52HIcW1hkJqogBmy7RWQKg7nRTFr3ICb1nkXJODo3x4HhQSIX9dZZtzGQlNUApkwS7I4PrleqfOPB/Symnl8+fpaPdtosJTWqaatoWLVGzWGUm35Ui48WMhvhArxioMp7Dt3GOw7tBaDtPYldH2H/NREAIiBaYaWsneUHIM3za+YAFAIgFOv0itauq7qZSLHxB2up+cBrxsb4hw/ey+t3bS9eZwi9znPriSOzCzxyYYo/P3WWP3j2NFMU7U5xjo2o+0P3T54xLzlfunCJe7aMsHdk5Kq1s7JDoCmrUEwpDLAx33nvXeweafCeD3+OIyYmFYjWUR6KcgPbC9DxHueFvS7iJ+67k3ffcRsiQh5kXST8XU/IrgqpLzphLbsrGg1QVunhDFJm/wc6XsiukQNgAGTtPVVbGvfcRoxEMV+1e4K7tgwvK/Z12k/+wMggX7N3J3/v5ffwC298Fd+2c4KBShWp1vAiRMZgNpBB64pE02kzn2Z84swFnl1YuurzV8hMkHw5T2JFSerrJib59697GV85UsUPDJMnFZLeFEHdK9dtJKgUakE8UaXOPQN1/sUbXsHX7tvVE3x2HSvgVYsA5CJ4NASgrC3ecN1OgOvpiCoYS83BrsFGL3O4OGO80SS7l+K9FCfbsuJj91JG1tCoxByqxBwaHWJrHDNg4MMXpjiWe9LEYa3FluHvjYJDaCcVvthsc6LZ4Y0rrlRv7wuBEAxJFHWVJiIBY4qqgTwISRTz9gMHaeWe5lMn+HRHWIirVDptbHnXtTpg/bDcE0PI4xibB+6vxLzn9n2889A+oKjzr0XRqrf3XZcCwBiLsdcoYVKU1XpiKUJe130e5fJHe21fbmEoOz4U8+hLzz8Ia3iOaK7z8QqxHwJfsXuSV09u4z8+9CS/+sRhnmo2cUlS5ARsgEhAV8QkLqYZJ5wOnnOddMVSWn6P7fYMi80LDDV2UK8NX74ejSF23VwBeOehQ+warPOej36Rx0xMlnaI9ex0XW4ngaIk1Blhr7P8gwfu4R2H9pTrQ9a8yc+6EgDWFoMO4m7YSwR7XU9s7cOc8hwDYzZb8xMrgrH2mmaxd5ZJmeR0net2M/dUbtGwHmMtEgLWORyGyEZUI3ftMLqAlStewzq4z3kIfWEwpWyx3H2l1hgaccx33rGfeuT4+Uee5Fg7JTgwZbOcjWDWHAYLhCC082zlAqJoBAsuO4Y9/19IxodpL76O6ra3FVcgtMFWMGWSZACctbx6YpL/51UdfuH4Wd7vHGnaYTBt0fHFEaomBq75Ysc6RwBsXOWBasLfvfdO3rpvRzHVrxRz/XBys2oCYEejRmQgixIiI+Bz8l7dVel1dVOaza32xG7mTpSv43oGSwSLYI3tbXob1vCXm1LeTVy6Vn38ldfgZsXbynT2m/gZciN31hiwFmfAJzFpp8NwkrC9Vuv9jO73+3U4JEjolieu/53ErGyxXB5ZAOwcGuA77thPM8/5N489xbmkStxpE22YiYwe5z1kGUutJu32EtVKnWjFcVLkpxgzn8NVLempp+hEA8QDD2Djgd6dNhT94LMgxDbi7QcOgnGcmHucx0Ng3kTEZETlEcp633fMDa1uc93nel3vi8bgo4g4BA46y/cf3Me331kM9mnmOTW3vsP+ayIA7t4yzGSj3lsezlnCZfWuy0XYEuQmzjpvdCt9gd/XW6eFIDHG4kyp+tnYatyUCS5SuPmFn3LFLfM+FN6yCDh38wJAbvIL5fl2HHO5WLMWZyzGWMhyDg4PsW94sGf0o/JBTYOnGfIidLtebJNAv04u6B5ZZCEwVq/xo/ffxYemZvhAGsjTTjExbwMIaCmjXiEI5xcWOD4zxR0TNaxZkfVtayylgwydOk09PcHi4WcIu/5PapPvLPeYogOgwRCteHzevncPW6oxP/qJh/iiVAkLC4UkX+d7jqGoZulG/cw1H/aV/1r8dygH48g6fl8CuMhinWNShP/rVS/j68qEPygGRfVTgHjVBEA1jnjzzkken1vi05emuZQFYmOLtVxWBxhrwXtc7ou+2nJjFuJaF1yu8FKf6/OX1+uuaMUpxSQnwooUnEpEVqmSGbCdNpH3RSRgAwkBW5aipdZBFFEJgWqaUnMxwQgSpLzmQicYOkaKDG/vL6v4vt4luezaS7ehjVyzij1I0aBHuhUkpRi7MnBQZPpL0Su//FJLIVC8wF2Dg7zpnjt48+4J6onrbTiU5TntEFjKskIoyPoI//ePT/Qc/rEIMTCQxHzfwX10jp3h4yEQoog4z8n7XASIhN6zP9tqcmFxkYMh9PoBAIitItFWmkunqFcMA4OzpAu/SjvMk0x+L9Y6JHQwNund8TxA7BxftmMX/+T+Nr/y7Dn+Vwh0QqDRXiItZxGsxb7TNfC2NHbdplTGFEchmQgda4tnq2iAsOzgSWlGzYoIbwgYEZyzWB+IbHG00vU3hGLPCSuOP9ZizTgEjMUT8fJ6jR+54zbetncn1cj12l87219jnld1FsBrto+RILzvSMJjM9NF2FDMcu1zEJLIMuQiYmvwwg2pXfM8oSRjblwAIKZQ9UVz0yISIUV4zgfPnPecbne4kObMZBk5hiChL8K0N6xyrcULxGnGTmu4c2iAHY1x6nGRxexFitNNgWbwpL7Mag6hZ9CB8gpefo2v+n1lhEWu0Gt2xX0SAiKmuI9lu9nlHNwygNoVkQiCxUjhTXW80BHhtRPjfMcd+9kxWOs1aVn5OzMfaPtykwkC2o71llAp++MHgW/YNcnCUovPnjhOu9IA7zdOrbuBlvcspR1y7y8XACYmN1WssaTZAJI5KiOP0bl4jqyyi2TLGzG2Uv6YAGUkwJcDoL7h0EEasePE9GM8IZYFLJGFaJXbBq8U3d7a4pm2dtm4G4tx4IKnnmfYTLBlAyRbRny6e7WUIkCMkGdCsEVFSTuK6EQRkQg2lOJQBFzhZEhZQmlWUx6L4IwhSyoYgQMGvv+23XzXXQcAaJXZ/v1ItJqLJ4kcr5zcxsHRYdrBX333TGHMXfnxlvkGcrOrvGzC0f3QTW4rS8hygSdm5vgPn3+Mvzp3ntxZXOSIpP8TBCNraLsYv7TE1+7awffecYAvm9xKXG7kbsXZpsEQylKwbrezlddabkAAXOd5u1rSrQjxX7Pfurk64NN9OQEYiCKGq8llr6WXfCVCM8tIEXJri3FvrJ96gL62i8YU68ZAo5rwsvEt7KnWOSaQlfcmon8TAiWUKlaEVp6xkGZXrU8hwrgBICKyOVkAv1glYZbWiX9OHn6KePxri6sQcrDJchi9XKtfsWs3v5xE/ORnHuUT0RCmuYjLs1WZImgozr2jMrrWKaNnQUpBbgtHjjghNjDWbvGysW3sHajTiCMi56hFjnoclZFdwZe5DJ3cM9tJmWq2OTm/xOcW51gYGMRnGb6TlgKniBBEIlhni+hDua/7lzqCZAwWoeIM6eAQTE/xj17/Kt65fznsX1mnTX7WlQDoetiRtWytV/te8O8fGuDS/BIzecan5+bBRTgJV+Q19JnnT/GAR3nOgcEG7zqwl6/fv4tK7NgIdGuuu2V0WQjErsjpmPOehThG8pzEueJ4YD0YmA0SCSgiLsJEo87rxrcyfXGKC90Rx9DXkQBDke8/n+WcbbbJRKhd9t4jMFUMAWsyDI40H6QaNalHJ+lc+h0yVyMeexPYBCQDir4JQpEYmEQRr92xm5++p8MvHTvDBzptsiih0WmSew/W3bLjALPC6GPAI3SMIY0rmCgiMVBZWGBXtcqeoQEm6lUGIke1UqHiHLurFfY3GozXalScJbKWxFkqkSuy5KUYKCVl5G0pz1nopFxotjncXOJclhN8TruTMtvJmep0uLDU4nSzxVRcxScxNk2h0yayEFNU+/gyknwrd8QKgSyKaQ0OcXvi+K4H7+Eb9u+insSkIeDov7D/mgmArjfw/JH99bsZSLkwYmt5y/49fH52gU8vNcFF2Dzr2y272KANqRHGBN60fZw37NxOJXbkQfBy7Ra06yf3obgv3WEsdMP8K0oUrTEkbkV2ti2W/1w74+jCEgsixAgRhZej3NoYhsEwHMd8+Y5xvjg7y7nU4hBMH1cEdBNkrTFMdTxnWymplyuerQhj4vIoMi8jnTlpbhFTpWo/R/N0C1PZRtS4E0zcO+YyGGLb3TcN33ToIFsqCUenPscRU2WpnCLobuFxQPdueIqW1D4E4iyjkudUnGNXJeGO7Vt5xbZtvGpiG3eNDbO9Ub/lp2Z5EE4vNDk+v8iTU9N8+vwlPjE1zYXWEmma0w6BvBIXEcPu0eAt248CRsBHESGOGQoZ3z8xyU8/cA9QjBVP+tjwr4kA6KlL89zhfWPW9sJeO8Rsesl+3QdtvF5huBL1QkXG9m8s05ly9CyGbfUq928dY6QMmdvyWOSaDWheZF3yZfkXL1JY+sByFnU3zP88u5L3nv/2xBE+f/4SdDpgzPrw/kvvayNkIqzM0RlMEu4aG2W8WoV2pzSeFFOG+jOshNgiHN4ClgLXaLDusLaCIVqure2GrsWB62DbD5Md/1fIxA8Sb31DqWczMEnvVNKUxeWv2zHJL772QX7u0cN8OBpB2k3ivBAeL8b8WYTIOXIgyz3eGmgMYppLvHFoiLftnuTu8S3sGqgzEEUMxTHD1QrJSzTeNrKGvcMNJgdqvGzbCG/dv5tLaYezSy0eujDNnx0/xZN5YMEYfNYh8TmJsYgE8vAiogHGECEk1rIwMkZ1foZ/9cADfN2ObSvu6MZg9QXADW7Ma+0NX99LpleHG7rZ/xsgTtsVXYJhSxKze7CBpTCs3Vp0c5PX61Zc8xuLyoAzBucMWe4532wXWdJXCE8vwmKW0fEBL4GzrTbPLCzxvqeOcXKphSuTDHN12l8yYe2cYWKgzmASQ6+Ytu/fGRiDj6vM+3CNc3lTbrXmin8tE9+yhDhqY9NPkk1V8JHBjbwOTALiy+RWS5BAJkXb4Dfv28dsJ0OOnuKvmsJiXKMqbSSEm2ob3Av1I6QBMheT1GpU5+c4WKtwYHiA7duG+arJ7bx+YhsTQ41rPn9Fwyq6KbgrnAV53me7W+HTnZTYrbx21hIZQ+IsiaswWq2wjwHYBvePjnDbQIMvXJrmRLPF8UU4OpeyUKkXryHtkFgIgd7PvBHDb0RIJNCJE9JqjYNJxLvuPsS79+4kiR3NPKfqXF+H/ddUAGyIkKZZHtKx8foAGCrOMVSJSdz6G1/5XBvIUprx6XOX+MK5KebTrOjUVVZpxMbQCYEziy1awbOYZnxuepqL1kCeE5ti0M7KbnZr/KbK9QX9nwhYRlvKvguj1Qq1qMwiXzcX/AU/LkUlCwJxhbk0x5cKoFuOKitHocqV1yYgISY3gHSodD7I0onTVOzPEQ3dD8aVIqAYFBWX6z1geOcdh9g5UOM9H/0cT2DpIMTdMtabwAvktoh8Rc0lhn3Gy0dH+I5De3n7/t1sK/u3hG5Z3orkxO5RW3xdg2hufIFcZ6+RFUPkur97z/AA3zU8wHdxgPNLLT5y8iy//8xxPnjuPIvlMWAebnJ/7goFawlxgkk7/PCu2/i7990BFAngNec2TMWXCoAX43KWPc2lW+dq2CCRgMIzMes8StM1KK482z8xt8C/e+hxPju3xLn5eVo+sHKiqpGAB7LSI8gQOklMFMVI2i5K0tahcdlIg+C8FPkVtcjSiKOypNP3/VbQ+29jS4/zSnvmgQ4iWW9BdquLeiJAomIYVdwmbj5G9uy/RSa/n3jsKwsRENpgq2UpvaFb2fyqie3861e/jH/99DE+uGDJOh0avkPqezGGaz7kVoTYOULwLDkHW8aoXDjPD962n6/eNcne4Qb7BgcYrS0nbFvD5d1PV+TZvFR7xcroQO+hkMvLdLc3arx9/y7uHBvh22bn+ODJc/zRkZPM1mtkaYeqFfChJ2Cu+ahZS+SLcXVLW7Yx1lzkn7/6Ab6pHMPde78bxPNXAXALsLYc37rBSsZXbmLr2uvvvl4RHpma5TeePEJ7fDvtdgeJXFGddUV4z9ri/E7EkASPS3PyEMjRMVWrZSyLkrKNtZGKCKRtGgODXDlU0uIxeQsRCNecwF5MBpQQ026DpUVNPkXnUgUfj+IG7wNbZbnrRbHnFFUsMW87cBst75l74iifbQkLrkoSOrjrtA3uiuE8iqHlmTTCgUrEg3cd5AcP7uO+8bHe16ZluZ8zxSyXbpn2jXjut8YhufrIWMQUZYShODJwzjJYSXjZti28bNsWDgwMMBbFfPLiFI+lHS5FFZwTKmm7171VVvx8EcGFQNtF+Djhtiji3Qf38jdu3wdA03uq1m64NasC4MVuZGysGedXhAHW/T3o9tteSnOemVugKYG81aThLOlVHv3lIRpDUYee6XJe1YBGlzyEDdMESADxHtNsM7p9C+7KZyd0sNIs8lBCVLZ4lqvWpjE5EiIwNTqdJWz6YbLjC8jenyIafjnLoYMyq2CFQfrmQweZaNT4kY9+gS8RkXVapV021/Rc8iBImrLbGL5r3y6+5747OLRl+Cojtx4z3Y0pOgU6d/V7CyI8OLmN+8bHePziLL/y+NP84tNHYGAAZwy+zJG46h4Gwdcq0Gnzd/ZN8mN3Hex9rmbdhu0LpgJA6XtzspDlzKY5hmLefGRtrzXnld8jLE8bFO32t2resSk9SIDZdspimi2XbfXxbTBlgp6zjqrkNCxXRQAgx9DCGQjBPOfRjjFCEIdxdeJKCq3PkJ7+BST/TuKxN5fHAZ2yWZDppVBYY3jt5CT//JV38fNHTvPnBlKfM5R1yKXopGkB6yKWGg1clvHNWwb55l2TvGpiGwfHRnuvwZfJzdaYvsgB6hr+ZccMEmd5YGILPx7fyZ1bRvij0+f4zMVpsthgOx0asSvSFYOnbQytLVvYIRk/ed/L+PZ9O3G2OD4JQt8M9lEBoGxK0l5XsqJqIZdwHQGwwoVQVp1u5vRCmtL2soHaABctcYeiiOHo6lCxwWNCiziGPH++tefLzqMJnY4BmtT5a9oXBBtvww7c1WsbXFRQLA9diq3j6w8dAgOnP/8ET4gwF8U4X7bpdo4E2GbgZYM1fuzOg3zl3p3lT4LU+6KnQK9/f/+wUqjkIRSjlY3h7rER7h4bYXs1oZ57Pj89xTmBZpSACL4c67unEvE928d7CX8t76k6h93gB4MqAF6MZ8MNjqXtM6/aiPTV++l2Fw8bZsTs5WtsQxjI8j6FEJhqd2h15wAISB8/PaYcGBZEGItjdg9Uia8wniZ0sGEeF5meADDPM9bSGI+Iw9o6eWcJKx+jc7xFvOfvEY+8sjDZ4sspglw2fvjr9t/GliTmb3/mMT4XIvzSAlGWgq3REM93bRvmx++/i12Dg8sGFKi6jVHdfq2z+ncc3MurJrbyO48f4deePspxHyDLYHQE5mb4Pw7s4XsP7u19fcWWI442uLOgAkBR1rXt3DgbkAALnYxHL0xxam4BCUWeRn8Lt+5QGxhMYsZrlatCxiItCHMQC9IyN2hTAuAIIUJsnUqSYtPPIed/iSz7VuJtbwNjiymCJi6nmIIPRTOf1+3ey89k8JcXp3j0dAufCXtHBnn5+DhfvXOCfcPDhbdcin1rzEbLZS5bDhczSiqR47aRIb7rrgPsGB7gS9OzLHYyhoYH2d/Yz7fs2UE9jopIIv1z9KECQNFIjAiiOfzr+v50G0lNpxl/ceocJ9OsaJ3tHGFdjV++SYFml8fdDsQxo7Ua0ZWd8aRDZJtgpdxyb2StFqO2MCAhoZ1ZDE0q8hGWzk5hazuw9ZXHAdLL0O9NETywjzdsG+IjA5alTocHJndwz449QHFsZq/jLW8c8QxRmeWfhYDBcNvoELeNDjHdbDPd7rCtmjBcLyY3pD4QW7OpTghVALxIj2ZDmp1ywqei3KrnpMvpdpsPTs8wW6tTD55MpK8naNruwyIwWq2wbWCAyFh6zUIQyNtYUsBiXFwk8d3EzlEcBxigClmbKHuU1rF/Sbzjx6iMvb5o/CPlFMGyxr97RUeHtvDW2xsECdSiuPcz401k5YwxRFxu2LfUq2ypVS4TnrG1my49SAWAcg2PzSDqUCu3gFAuJB+EpTTj8QuXuNBsIiNVnLVkvr8bAdnSYzQIQ9Ua4wODRWiegMEBhhBmsP40yDYwNYpRU3ITKrvoaRlI6GSWOGoR5Z/BT9XJaRONfRWYBJEMY1zvOCAPgdhaakml95OyUDQK3sie//WiAdLtiyCCs7bX2j0LgcjYa1RvqABQNp2v1h9PgVzWDUwFy3rFh0DsHBj43LmL/OXpC8RAvrRI5n3fR9CCCDiHxDGNao3Baq0YKCWUZX/g8xmczIIMIeGFnLWbsjtnjkhEllcR06KafZilk2ch3kI0+DJMd4qg6U4RtEg5b0BEilbCdoO1l7zJSIAr1UBvqJvIhpjq94IFrG5RL2Ah9R7+gBA27MPSPxELNqYAkG5L5v59C9mKG/O+46f4i9lFgrFUEPwG2AO8GLyx2DguPG1XeNvWOIJAq3kenzYRsw1CgpBe8RNu9rn05XyAKhhw6WNkz/482fSnVri62WWa3pRzBFQlX76/9UO7c40AKGviXfsQ+mbQUeTMZWVQytqThyL7uh5FNLOcPzn6LH95/hLz1haDY4LfEPkzmXhin7MlZGyN3WUCQfDkrWeR9jTCAPiIFz8vvDtvOKHdMURxC5P9NfmFhNzFuOFXYlZOEVw5Wl37XygaAVCubfRDz+sMFOVB63mDXrmXxdasmElutKn/OvGQXRkK/8jpc/zMJ7/IiXaHytI8EgK5l35/YEpzbKm1l3hl1XKoUb38GkiO7ZzAZqeQkIO/FaOPl9sGEyICVXLJsM3/Tfrs/4tf+FLp9rsNOKlUUQGgvPR7W1lU11/bhykmdfW5k2Oe5+/rd80U5WepD7S9x5URmf/5zHH+1Rcf50iWkVNWwtH/bZht2ShGoohBZ3nN+BD7h+orrgYQUmznCWrJFCIJWXZr72cxRdAh1IhrBtP+DOmpnyeb+lj5+aJtsAoB5XroEYCyAaIXG3OD607NMxTJZt2sZVlX17fwSG3Z6787oOXiUosvXpzil594ho9PzxavOs/wG+TedA25RAk1JzwwuYPtA4NlGm3RxMfgibOHiQcu0lpKih7/+FsoAgJFAmxMmhpctEjU+RidCxYbDeKGHwBbWTExQI8AFBUAirKuPenufwQgk6KvuTHl0caqip1icM3zJ0oVrXC73dNmWin//elj/MKXnuBwu4MYiJwrhMzGU2kMmoiDY9uoVOrkIkQEMI7gW5AfB85h7N6iba+kt9AQm/Il5ATvsLZBLksw/yEyaYP9+7jB+0ut4MHqdq+oAFCU9S8EgqclwoXFJiGUZ8cGnFmfp3bGGJ64NMsnzpzno+cv8ZnpeY4IUK0Q59kVw5j7X6XlFBGZwbTFgS2DRf0/gBiwDh8ga58DicA3euV5L+WLCuLANKgNdGgt/DX5yQTG34Xb+jWF8S+nCGokQFEBoCjrGBc8CwY+fv4i94yN8NrJcSqRKzztwuJexx+8dZGIIIIPghfBS+j9Bl9WieQizKQp87nnzEKTL56/xJ8/e4pH0xyJYyIJJFK0xNlInr+zhtRYXJ6xx6S8Ydsu6lHUDQgAljxdoLPwFFFuIW2UIR15yTLxjSlHXEtCJzNYt0Al+ys651NIxnGD98CKKYKa/qWoAFCuxpoVB5z945EVr73/nZvuGOMKQgvLn5+7AMZycqHJ9oE6DlP2zu++8W5jl7JnQG824rWVgXmu67fSmwQ6uWcpy1lIU1q57zVQWco9rTRjJuvwhbkFTmY5oZ2S5SktL7gkxqShyPbfkI+IIC7Cdzq8bvc4X7ljnKScpGfL+yKdE8jiQ0g2B50MqKzKA2XIEW+xboAgLWTpE+TPCmb338EOv6Iw/iEvIwGKCgBFuXqL054ha65piiEzeZLwkXMXObm0xGCSYBGCXG61lzPq5dpR5udz9q7hnosxeB/o+EDH52TFL0UQsrKzXCv3TMUxvt7AmgiTOozPiREIAc/GrMg0OEK1BsZyYHycO7dtLy6j5FgTFV+RnaAqj2KrhiyvYMxqXYnlKYKpq1GttWkvfYL8TI3Yvxuz5U1gk2KKoI01EqACQFGU9RgJMHlO1VoWJfDQ4hKY5rV9+Jcq6iFSWvDLWy1GthiBIyK4rEM82yEyZesbKXpIbES6eQw5QuQzBkLKvpERkmpR/ueDYE0x3lg6T1NNDkNUobVQw9JeJTlklo8DQkKKgWiJpPNBsjNNomQ71A9eNkVQcwJUAChK/27MZoM2OTOGvBxc4tbiTRqzbPVW/O7eBAZjkBAIImRlieKGXmciYC0Zjl3pEt+2c4wHB+u9zzsT4T20Fk8TFr9E4o+B2YOhvibG1pATgsWYOrgWvvkpwol/SbzjhzGjryteT0hX5AYoKgAURVl3D6mRgFkjT63oA2Au+7uwLApkExh/AOssHQx+cJCBzjzfsn8Pe4cGi9I/Y4r+8qFFmP8Ecfskua9hnIBJ1+gspDgOEIlJgyGptMiWPkp+PsFJhtvyFYXxlxywYPQ4QAWAoijrim5i4NomZsi1lMGmuQfdHgZehCTvcPvYFm6f3EVcqZGFUJb4WYyfJl78ALXKFK3FXcX0Oem2ADSr/qoNAUwg5I7M1hG7RNT8S/zpOUw0hB28D0xU3ks9DthsqORTrt7XQ9fD65cXrIPOlJfYUzIGb2Oq4vny2PNtE6OM1mrFJrriOcnSM9jOx6F+AeMqCEnvTH5NBYwJIAZjq7iKI7Q/jz/5bwnTH18RMEj1RmsEQNn0HidCVp7tKooCxhqyWo1sLuMrt47yVbt3YIzBh1AKAEPeadOZfRKXLULqMeuq+1FR+y+SkGaOKFpCmh8jXKxAVMcOvwpMBSimgBrj9KarAFA2n/svRVJXXwmA/htdpPSJ4aeb+Q8meAYQXrFvP+Nj4z3DakyxjaZznyLM/BWRGYSmIKEohDTrIpS2PEUweAe2RrBNzMJfEvIlYvOTmKH7KXIBgt74TYIeAbw4W4mI2aDvTQ2qojgDYizeJRwk4yfv3MmDYyPLZrV8/HMvmOafU0/eTxI70jCMIV+nPRCLKYJQo1KzhNanSE/+G8KlD5ZSwRZtg3UP0AiAskk9H6PJQIoCxVRGEwKvqCW8564DjFerZN4TO4c1FgTS+SPIwkPEtVnwI2RZtG5TaIqcBAMkdHKLi5aI80/QOWeIkzHswP1laaAmBmoEQFEUZTOKYBFSMZiQsydd5I2TE+wam4AoRiSUHrLBd86RX/yf+PYlwuJ28twVHvT6lQClECjaBos0yIIgrU/gT/4bwvwXel9ZHGMoGgFQNhd9FP0zGE0BUG658U+cZbE+iMzN8l13HeCbbj/Yi/k7a8uHxJI1n8Au/CbVxiJZewzwGJP1jeccxIJpUK226TQ/BWcSyKax296GsRESOmBijPYJUAGgKIqy0Y2/WEsmUA05dzUqvPPOQ+wcGcZLwALOFlny7cVLZFMfJZYjRPEIeceBhL4Jmi9PEYzpeMAuEmcfJTvfhso27MB9K9oG6xTBjYbeTUVRlJVekbOIdXQC3BU6/MiBHexpNIoN09iyc15pQOfej539EJHbSWdxEAkZBk+/nZsbMiRYjG3gBXzzM/hn/xVh7nPFF0gA0eMAjQAoiqJsVO+//H/nPUna4s17dvGNdxyiUamQek/sLMZAngtZ6yx++o8ZGD1MtriV4B3WpPRn0lxxhhaCQ8opgp3mp+BsBcIiduwthb8oadE5UH1HFQCKoigbxvhLAGtpxwlxc4mvHBvgaw/exvbRscI4+rzINzEJPpslvfAnOP8kZPMgwxgXQ9+W0HfbBoP4mE4wiF0izj5Gem6JOB7DDNy7YnCQVgdsBFTGKVdvBeVgE0XZVJ6/sYgx+FqdoSjixx68nzfs2b3sLdnuRACg8wjJ/K9TG4BOZx9BHCb0q/d/5fNfHGEYWy/iAu0vkJ34vwkzH1s2/to2WAWAoijKRiACQhSRGsc+n/Pdt+3ijXt2E0cRmfdI8GV7XEs+/xD+3P+gVp/BmZiQN8qfslE66JWJgcSkoU4cG5LwEP78bxGmP1wWP1TKnADtGtjv615RNgCy0pdTlJt0hSxiLFGnzddOjvE3776NehQRRIhsN/HPEfIm6bnfpZp+lHbukNDBWr/B1l7ZNpgcCY6O1ECaJP6vyU8vErkGdvABsAm9SVwaMdQIgKIoSl9tgGW721YQolab1w5W+dq9O7lt6zjOOXzwxZGYdbTaTS6e/WvShU9jG0sYcUCyoa+PMaFoDUwNG1tC6yHyE/+GMPXBnlgQtDpAIwCKoij9ZuCsLQZgxQnjpHzb/t28ateOIiLAylG/lnzh07jZ/0g1Pkfo1DBGNkG8qVv7H9Hxhjhu4sxnSc83iKt7MPWDGBuXX6uJgRoBUBRF6RcBUB4d2Thmx/AAX3v7QcYHGmQhYER6DX/mmjlh4UNslT+iWmnSaTcQpEyY29hXiPJ9SnAEauQeQvtT5Gd+Fek8C93RwaL5ACoAFEVR+sW8dc+uo4haJWb70CAAXgQpPVofAkuLx2g358CM45tAGfbeXNUyQhBHYITKSI5f/AukffiKL9Ge3CoAFEVR+sm0GZBg8N5fIQ4Kg1aJEqxzxXxgLASzwkPeJGKJgBAIAsZYjKTq9asA2MSbBoKo4lWU/n2Gu89vlrPY6XBkegaA2FjKrjg4a9kyupfG4Djk53E1j3HR5d+/KXBYIxiZpTPjcY0vx1T3r1AIRqsBVAAofU8okptMn3g3gg4DVF7gUu82/+20OdVs8V+eeIajsws4W2QHeFm2bQy8nZnkPbQ6barVI0XvPEk2xeozBgSHdVAZE4j24yZ/EFPdt2I2ghp/FQCKoij9EgEIRQg7Djnz1vIHx07z0WdPkWUZRd8/i4gg4nH1B/Cjf5u2vx0vS4hkWBs2vOETKYRSkrSITArNPbjt78SMvBZcA+3BoQJAURSl/4xbGbKOrSUzllNe+N8nTvLQmTNkIWCNIYggEqgkMDp2B4x8JwutBxE6RKaFbIpqaotNcjppnbD9J3Hbv3fF57SaXAWAsnE2RTSkrmwuQhCML5r+/NVCi19+4jCXZmdxxhTHAMYCHhcl1Ld/A9Hw26gOxrjhBAkxIrIBj78NQSKSKKc62CTIAdyuf4AZfjPG1opWwBL03F8FgKIoSv+Si2BDTi02nLUxf3B2ivedPMN0a4nEWaxx+FBGAhq7qG9/C832PkLIsdEM1hajdDeMEyBFgmMUdbA2xy9uIQx+G9H2d2NcHUK7qP83akJUACiKovR7FEAg90LcaTIbV/inR07zX46c6n3el+VvAKH2MsL4T9Bq1alUzuCsLPfG73e/v5vNby3xkKfjRzC7fxY3/m0rvijRBaMCQFEUZeMgQMUHrAgXTMT7nnqGz548SR4CkYsQIPiUKIpItryZEL+ajh/C+xwrHSjrZ/paCIWISpxTHWzj/T7M1h/CjL4FEw1C6JRhfzUdKgAUZf34LSu2cEV54WRBcGlKPHWBx6em+KWHvsSZ+TksRVhcynWWJDXiLd9EJ7wJCW2SpInQ/8cA1naAnPZ8g1D9dpLJ95YzE/LC81fjrwJAURRlIxIMWITEOmZqw/zF+Rk+e/JZ0tYCPgjGRkjZAS8ZfQOVrV9fhMyHHEKCSP9FAIo6f4MIJCM5GduJ9/wzou3vBFc2RcJqwp8KAEVRlI2PUJz5nzMR/+XMFB+5ME3sLNZYchEkBGzUwA2/kjx5kE6nSmRaWBMQsX31Pr04qpWcar1D8PswW74Ht/XrMPEoEtql4FHjrwJA2Ryrwujzrmxu45+LEKdt8jjhjxY8v330NHmeFlECMUVYHIFkgnz4O0iXdhDHi0RRQPooTG4AZ3IQT7tZI9S/i3jyBymanQeMrRTJj+r9qwBQNj69NsB6nK5s+mdBiIKA93zm1En+8PHHmGku9dpkB59i3QD18a8hGTgIowk2dph+aI5jitJFY4VkJCU3O4n3/jPc1q8Ha1luBq6GXwWAoijKJiMIWJ9TXZjjQprzn594htOLCyTOlpECwVpLXB3FDtxP2p7Ae4Ozfn1HOATEOGq1lCTqQLoPGXk3bus3YpItSGiVcRA1ESoAFEVRNqMAKD/GzjBXG+ajsykPX5ruzb23drke3ldeSTt/LWk7J4oXEXHrNhfAGCAEsCmdVgO/5W8R73hPVx5gTFU9fxUAymaln9oBa7qC8tJHAgQjkLqYDxw9wmdPHi+eE2MJEkByosadREOvBS5hBuYwLi665a2jJ8kYCBJjbaA60iaYg8R7fwY78qbl16rtfVUAKIqiKAV5EKK0Q9UaPnJpjj89/iy5z7GlOABDlFSojNyBSXbi8xjEY8z6Mf7dqX6VpE1sU2juIAy9Czv+Tkw8UIb9KYWAogJAURRFQYzB4ckwnIqG+NT0Eifnprp+dc9jNtF2zNB3kC3ux4Q5nOkgZh0kBJrlLd9Wczr5EH7yHxJNvHtFdKCCxtI2FzrHUVHWu0o3hsgajICxBgmr6FUaiqhw+bG0FL1GOCKFBxw2gwgIUrx343hmfoG/OHqUb4lrjA4MAhAkYNwQYfit5IufoS6fx0Y7yPMhkKXyAq6FgTUEH1GJ29jBFJ/vx27/TszIm8BWkJBhrA72UQGgKMq6wxuDN7YszYLV6TYrKwx+9+NK4dE92xYQ6YUSN3LlqBcBI1TSFjMh5/ePnOTeiZ28fnCofO8Bax2ucRsM7MYtSRFjTddQtEjxyqK4jbUZ2eJWGPs2osnvK+y9pBirg31UACiKsq4wIjhj6ISANxZjzbJLfkOu+4uyGitMuun9SCmKx4uvMYD3RCJEkcNi8CGQb9QIgDEgQmKEpdoQfz07xzMLLV6/HCIA44jjQUz9frL524itYKRZXkK7qhKp294XY4lHOqQzA0R7/glm6LUrnH01ASoAFEVZdw9mliRk1rEzeL5s6xjbG1UiY8klYK15Xgf+5g2GQUTwEsiCkHpPkKIULvcBbyDzno4P5D6w5D2nF5c4k3na9cHil7ZbJHmONcX43I14NGCskIshszFPnj/L3M6tDA2MYEuragxIvJcWd1HPnsK5DB9We6s1+OCoVjqYqifkt8G2d2JHvrqIJElarDIN+6sAUJS+9syQDZe7ZJ3FGEMl7fAN+/bwE/ffxR2jw8tO5Ev4fkMQmpmnledkweNFSEMg9ULHexaznHbmmWq1eXhqhk9cuMiTi4u0QiDNc3LrMNYi3m/IlLI8DxhJIeR8cWqG//3ss7zjrmEiG5UBFCFEO5DavWRzT1Cvtcnbg4BZnaoAAYxgbYrB014YwG1/N/Hk9xXHOJKDidGEP0UFgLIRfLINs5k5Y/AitDBsEeEb9uziu2/fzx1bhlecxb/E4sMaBioRA5XoKsMSRPAiBIHUe96wezvfnd7GpU7KkZl5/uzYad53/gJSb8DsNPU4Jkh5fr5BCIALObm1fJI69bNzvPV2YcAKXiCyBlu9DTt4Pyz9d4gXoD1EkTfhX9IbaIzBC1gClS2edGGSaO8/wg68uixUMGWZnxp/RQWAsrFCARsG7yIGJPDa8THu2ToKBrIQinp0a3gp7akxReWBKQ0KIsXH8t9taTwqkWWwErOTOgCv2TrGnkaD7UM1vjC3wEPT0MZijRABEgJhAzSYEQxOhGAtC0mdw3OLzKVtBpNBRATEk8QxDN6OnI+g0oYFU4beXzrDHwQkOCqVDjYRvL8Ntnwr0Za3lMqlDVZL/RQVAMpGNP791L7w+TZ0AeccNnJkpbWPrcUZwa62Eb3i98lK9VHmDRhjiGPHV+2d5Kv2TPK/jp3i5/PAR89fYskajDWr/7pfwqXmjCESIczPYa3n5OwUuxoDOGuKZEAcSXU7qWsURtd0Ywcv0WuSYnARNsNGgdZCFbfze4nGv2P5wVDjr1yBZoAoG8RisiF7Ahtjesl5a2LsRK74UwqC8o+IFOZFZPnSG/jKXdv5J699OT9w6DZ2RgmZseRRRLSBRIAA+JyFtMVjF84y05wrNtReJ70KUnuAfGkcJIOQlQ0VXgLv3xdT/SrbA6nfjtv1j3Gjby0rR01Z2aHGX9EIgLKRRcAGI4TQ87DXSoDc6OcF8KFIGKwnMa/cvpVEDM5a/tuRY8wET9EyyNxwMeO6FQCh7Jfvc+aAj5+5yMsndvGKxkjPrxIsefIyOtOPUbXnsC4m91XMLSqUNMYQghDEUKl3sHEgZPtg+JuItn1bYfylDaai2f6KRgCUG/Vuyram6jCssZiR3ll8v7zkyBrqkesFu+/bPsaP3nc7796/h63W0cGC6f/jAClffwQsRjEfv7jE4fn2FV8TE5IDSH0vxmREEWBv3fsWAWMEg2BrgdZijK/9EPHOH+71jKLX3lcfZkUFgKL0kxLrWzdZymoBY+D2sWF+5P672DFQw4xvx1vb9+aoe1ucEXKXcMZVONPuXKGIIqSyH5I9GBNDdOu2W2MghJg4gup4Spbtwe74x9jhN2N63n5Qw6+oAFAUZXVxxuCMYSnLEeCOsWG+du8udhohhIB3DrcBSgMtxYyAToCFLC0TAAuBYI0lqe0iSoYxLILNQV58H2cRQxBDXG1hk5TQmSDUv4XKxHfgKiMgne4r0IX4PCJVRDb1NdAVovQ/GuFct1Qj17s1P3j7AX5gfIwaRZmjc67vb5sTKUoCvWex1WaptbjC+4ZKpYGLYpALYDrQmwz4wgxP7+TEOKKhnE7LEkb+HsmO71vxVdrk53mNf/cObPJzThUAygZQ8rBRhXy/VzZ2Gxt5EXYPNXjD1hGGAFupkLN28/Fu3f0p+yQAc50W5xfmQDzdzI2il0Ida0fAJi/8bpZNfHyeECee6tgieb4P2f7TmKE3Y1y16PBH6CX8FS2dQ3n9u30kArJp94liHeahuF/d/JosyIZqVKUCQHnxTrVmACq3WAgEESaHBrl/dIRqu0NWlhD2fz6AIAZmWi3OLy6S+5Xd/gTrtuDZDdTLHvzc9LuWUJRcuqSNi1NojeLjb6G64z24ZKD4uSbqbekigjO27B1hcKboIxGV+RebLfRdJEwWx1JRmYjZ8R4RIbbFv6sAUJSVT4yy9kIMMH1uIruv3hrDRL3G23bvYncc4Y0B64rmOX1r/MvJiBJYSFNmWu0rvEkD0SCpDBTTkaRz0wKgmOpXfE+yNSNt1+iM/V/EE+9e8UXRitcE+crXEPJiguMVnw+b6Bn3CPmKa3B2ocnHT13g6em53r9lmzA6on0AlKsfliCkYXNtEMpLLwBEhMEk5lUT2/iz02d4vFMkqxnp364A3QiGM4aFTs7FVoc8CJXL3KwKYmoQFilyA27M7yq7MBN8TFLt4GqePNuPbH0Hdvht2DguBIWJez8z857YOWJrOTc3w8fPnOOx+SYhqbLFCK/ZOsKXTUwQR1HPC46t3TBdGq/0YbqVKFHZuOro7DwfOXuBz03NcmJmjq0jw9w/Osi37t3F7sFGsf9Jf5XfqgBQbulT40VoZzlBVv6zrNtjgW5jOmX9kzjL7qE6o9WyOY34/n5cQlmLbwzTecqZVrvXunmZGGfrhZG+iWmA3V5DJu7goozOQg3Z+m6qu76//OU5mOSyaEJUNgBY6KT8z6ef4ZcffZpHQkIYGiGePs+7d2yleXfKK3fvYjCOqTi3Yddaz/BTDK46tbDE7zxxlF89fIwTGGi3oZnC4WOkuee9t+9na73WO67aDMegKgCUa2xqYdOXx6yPDazrhUjfvw8ows6xMUw26gzGrhiO4wNG+vrNIT4QfM6U5Fxo5+ThijdkKng3iHiLKZr2I5iid/9zGK8QHMZ4KttSsqlhmPyHJKNfs+KLbM/4p94X8xis5cziAv/+s1/gfcdPcSw1uHqCyTOyap0/OTfDw4uP8RUnzvKTD97D7pGR4vtDcZQRbYBogC+PN6xZPtv/48PH+c0njvL5mVnO+0BcrUIS47MOoVLh3z91jItzC/zsax9kMInxIYC1K55BFQDKJjM+inIrCRSRpNgZKs5umEo1Kf/XFlhI86syysUYMBYTbuS5g1CG/Sv1NraS4fP95MPfSDz2TdioCPsLca/hTxYCSenJn5iZ4fefOcxvPH2Ci5U6OKGRZ5BnpMCMjWnZiFPHThLX67x1xziv3LaF0Vqt9xqyEIqpj31k/EKZUIqAW5HU99jULB8+c54/fvYMH780TSeOsd5Tz1MCBtKMzFrOVB2/c/Icg40n+N6D+9g/MtQTExv5OEAFgKIoq2MoRTBliNrZ0nvt851Vup5iFOGNYyYPXBUAKFRAGc+X57lG5de7HJtktGcEdn4Ple3fU7b3FTDJZYmh3f9aSlN++7HH+bWnjnIeRxSE2AqdFS+oAkTNReZtxL85/CwfPPYsP3nvHbxt/x5GG0X4O7b9lxvejVqE0vvPg/D4xVl+5Yln+MVnjuAaA9SdJeQpYgwtH3rXTnyg2m5yLqnw//nCY+Te8+P33Mn2gY1/HKACQFHWscGUy7b4jeMxb5QNVYzBSjHiqDMwxIk8kF4pAEyMsVWCN89Z9mgMeJ8QxSnxtjbZ7Dbs7p/Ajbxlube/hN60wTSEsqzNcnZ+gV//0qP8xpGTnCDGxZbIlAJlZU+CXsQCJIp4eG6O/++XnuAPjp3irXt28J133MZQrdp7TZ1QHNE4a7Csn8hgKK+5L6MVXdFireHTZy/yR8dO8cnzF3h0Zh4GBkECuUgRNek9VysERAjYPCM0Gvz6yYvMtVN+9tX3M1arFi2dpNRvKgAURVkVzEZ9W6Y4Y90g2HIscl6tMt1ucVVao3EYkxRJfUGuKgIozvvL9r61FlGUEfK9yOA3E49/R5ng2kEkxhhXVAYgxGVN/8nZWf7H04f51SePctxEWOOICUjwRZi7J7zKP0Fw4knaS7Sd5clgOTrf5NgTh1nwnldsG2P3QIODo0NUVkQDhDKrvisEVskzlqKIvyeIu018LBCVRx+zrTZH5xd5fHaOD50+z/uPnWauViMFamkbUyY3y1VitMBjqOY5wXtOxwm/dfwUk0MDfOdte9g7PFiIjg34WKoAUDaCS8mGK+C9bGPdGG+uN6JGIPXd+vkNJNa8J7qel2jddU2HlIfXxhiiWkZ71mJGf4Rk2ztXLINk2dgaCEHK0sMOv/7IY/zmM8c5GgwussSEMg/BXPdxwVhyXyRlStYhzXO+JMJjn32YXdUaX7trkh+49xAvHx8rj2uWSx5X0/hT/r5eFVKZX7GyKuliq8OfHz/Fbz91lE+cu8RSZIiMxbSbxCL4Gyg0ERF8+bHSXGQuivmZhx5lptXm773sLiYG6htSj6sAUJR1blf6PVze3ay7DX8W0oyOX9G/uY/fnukaDmOoNJfYWYuIrzK4gogvs/8vf7vGgM+rJNUUt6VNtjiBGf8e3PDXLE/1E78c9veeyBYd/i4uzvMHTz7Nfz9yihMmwbrSoHt/w3WxBnCAjSyZcVCpcs4H3nfqDE8tLXLn0BAv37qFN+4Y5/axkeWfW37MQuj1CzGYXpi8yJ6/ur/DyrUsVzRMKq5Tcb1CKWCsMYWoMuay71/oZHz+/CU+e2GKz01N88zCIs/MLtAZHMCEgKSd4ggEs5wgeKPXIwSsz8mrDX7n7EVamecfv/JeJhr13tFDNwqhAkBRlJcMv4E6ttkyoerZuQWm2+2yO530fRAgUHiolXaTHYMjxFfm0ElAJMPaK6oDxBCCIa7M4KIOtPchtW/HjX8/UZIAKcVgH9sLf8flAKVLS4v80TNH+M9PHOapdo6p1KmSEUJOuAnDFCjO0w2GCoLrtDHOcMnAhxbafGxqnrvPXeTI/AKv3TnBZKPKtkqF0SRhqJrcQMKgeU7P/qqvNdf+nmaWM9tJudTuMJtlPDY1y1+fucBfnT7PuSgiGEgMVNIOQnHen9/kKdPycQAkWYYJwplogP98+Di7hgZ492272VMeB/gQilLOPtcAKgBelHdmtFxOean8ZgKGXOSK83LTh+9k+VVPN9t8+uwlTswtIiEvjJD0bz6AsRYEJM+xkjMQR9gr75FkCB0MYYUnW55rB0s0NENnKmDH/hbx2Dsxrrstxz2jKKUQjIxhrt3mNx9+hN84fILHWwFbqRKJJ38R66PbHjgvEgyK0reQYiw8vrjI0ccP80vHTlGXnK+bnOAtu3Zy3/Yx9g81iN2NVQ1Ir8Rh2dreyP757Pwij1ya5eNnL/Bnz57ldJ6SdlLAkFlwuWARxJiin8GKCMULjViJMRA88dIi7STm5x59irPzC/wfr3wZ2xu14t4VX9zXNkAFgHJNza6yZh0YziClp9HvUmb5GGA6z/m9E89yMoqI0hZGTC/c25fPigDWIBiGnGV7NcFd+VbEg28BAZEiU93LAJUkxQ4s4PODhG3vxA29tTT+XUG03N7XlYN8ZpcWeP+Ro/zW0ZM8GRwkEc6AucUiygKOgATI4oimi/HVGjM+530nTvP47DyTxxtsHWow5CwTccJYpcJ4o8ZEvc5oJaYRR9TjCFseZUQrjoGEIhck854g0PaeS802U+02F1stzi61uJhmXMoyLi21OLPQ5MjCPGfEQqOBuBiTpVifE5uilM93Dfct3AeT4BGExUqN3zs/hXz+Uf7+/XexZ3igjNAVx0D9ehygAkBR1q13WTQ02Qhnjd1EruPzi/z1pWnao1tIWoYQpBip28/yxlhwjm1JxGQlJr7ifomE4lzeBsRYfABj57BRh9AaJG/8ANHkjxDFIJJhjGNlqUBkHcZAM+3wF8eO8etPHeGxVo6pNGiElDT3xWClW0hRT194uA6LkxSZT/HGcEkCH59fwCy1kLlFXAgMzM2zu1Fn/8gQ+wYHmByoMZIkDFcSnC2OMGJje9ECAfIgpMHjRVjMck7OL3J6aYln55d4enaeuUpCO47xaYakKYinag3xfIYYg5dACLLcevkWXwMBMgxRCCTtNmfrdX7+qcNMDDb43kP72DlQ7/UJ0AiAsnGwtue1KWsXh3HWkETuiqqx/vKWu36pD8Kp+UU+efIsaZpCu40TQ+jzHABjKZL1TGCsGrOjUb/qXFwICDllsRm4hOrgM3TmE5j8WdzoO4nirg1bNv6+HAbgjGEp7fDHTz7OLz5+hE8v5ZgoIfY5afC31Ou9hnLriQFTetixtRhrEYQ87eCBhWrC050Oxy9cxF24WHj7V3QTLBIEV5YVSpnbYAgSyIA096Ti8VEMIRDSFCcB5wwijhACKQGkDMG/xOK4eH1CCDmuuYSvVPnXTx3l1Mw8P/NlD7C9Ub2sCKnfpKwKAEVZt86lYAFr+3NqtwCdPKcWRWDg/cdP8ccXpomcw6TtDTdtspHEjNaqV403FmnjswVy63A2JTbTZNk+8pGvJxn5RqJKoxzsY3vGPw8BV9b5L7WW+Itjx/jlJ47yyfmUkNRIxGNCvqrREymNuQOsBAyGOPMEIEcIztCxrhzzXL6XldfiSmMtLJvOIMVRibXFzAQg8hlWikmLhkKEeFiDiFGR7FeVQBoCUxh+78x5ki8+yt+853YOjg717pnts4idCoAXtSyuymlRlFtm/LteTj9GYrpn/rUoIojw1Mwcv3v8JF/s5MRxTCKQbgABUHj/RX3fQFJhS72Ou2LCnvgO+BlspQlZm2ZaR0Z+mGji+4krVRCPYC/zjruec5pnfOjEMX7tycN8ZLaNq9ZphJxOCKxF6mS3GZCXy3c9B9DtGkhR1Fecjjy/MZSwHMKX8ucUjX+WqxTWg5jNBcgz6i3hUrXKv33iGQYqCT905wF2DzaIrO07UasCQFHWsREt9kXTV6/Zl73Yq1FhCB8/P8U//cIjfHZ6HokdhHDVwJy+FQCl0LEibKnXmRgeLJPeQs+bF7FEJsdNXCA9vQXZ+TMkW76xMP5dz1i6ExMDSDHWt521+ItnnubfPXqYTy56okoV53Pydehu9MLx3UY93f+/bKY4vVkQheEPl8fMhcuFwDp8j8YYJHhcp42v1viV46eZXmjyT1/zcsbqlV5yY7+0DVYBoCjr2aCyvqNLy21ai/a0lsJ4RUXLdf7i9Fn+57Pn+dOTZ8gqVSp5hoRwU7Xq6/r+GENwjlBJGKzXGa01wBh8yHsd9Ex6hMEtZ0g7k2Rb3ku87VuJ4wpFQNsAtmgIFALOFqXFi61F/vLEcX75iaN8dLqJrw1S8ykiAb+OTcsVbX+48q+XRbP6dA0EY6gGT47hQhB+99RZRr5U5Qfu2M/B0WFguWXyej8OUAGgKOvVuzSGy/PB1+dr7O7l3fp3L4IR+OTZS/zkpx7iceuIo4iKeLLSPdooR2ZeBG8MxlmGazVclBRGQgTXs3vztKbmScd/iuqOnyKJC1MpYi+L7hRHioY0z/jLY0f4pceO8IHpDq7aoCFZeWSiBbrrQfTmgPicWmuJqbjC//3Ik2Qh8Lfuu4Pdg42+qQ5QAfDiV8NyT3N9NpVbhbUYAnXncBRT2RBBxBQd5eT5vK9rGOtb7OUZU9R2X+nlfOncFP/z2LN84OxFHl1sYmrVwlPeQIky3SB/muVEts2ENUzE8Ypr1M3kBxn5eqgcolJ9DZVked/o5sfnIZStki3ttMUHDj/Df3j0CJ9czHDVCi54vAR9JtZhpMOEgM1zQr3Gb505z0ynw//5ivvYOzSAMWbdRwJUANzK1aAoL3YpdUu/gmfWWT58cZq7to5yT3Vk3b7mZpZzZnGJs802p5aafOTUef7w2HEu1AdwItSaS0XP+A3YNdM7x0Ca8uqtW9jfqC0LhG4ff3JqA/fDwP3lDc4AV2b8FxEEZ4qw/0xzkQ8dP86vPn6Ev5puEmoNGiEj9JLulHV3/zFUfIoEy8Uk4b8eP8m2Wo3vObiPu7aO9CIB69U/VAGgXIOgqmatBEBpJGOfcdFV+eWjJ9k9WOeesfUnAFIfOLvU4pFL03zo5Bk+cPIsh5eaBGOwFuJWE0RIu+GCDYQxpkgArFTZIp4379nBgbJP/Mpoi7NXbLEmvsxv6CaWtbKUP3n6KX7l8aN8Yi7FVqrUfbbc5EZZn8+rSJGTIUK9uUTbxfz/HnmS2VaHv//A3RwYGcSs49CwCgBFWU8bSvdjHjBRwCcxv3nkWU7NL7K7ktBwjqYPtIInC36FpwnItYeTyIppbWJu3qAYilMuZ4uQ5oXcsxQ8Ps1YTDMupimnFltc9AEZHoE8g7RNVPav34ief7cE2MUVhiXjwYlxtjUavdx/cy1RLfQ8/8x7nHNExrDYXuIDx47zK0+f4DOtgKlWiSRsgDFJmwcDEAIOyOt13ndhiubnvsRPP3A3d28b7UV71ttxgAoARVmPQsBaolYLopSnpcax0xcYXlpi2EUs+Jw2YKIICZ4Qlmekr8yyNlf8h8G8IE/cUJRvmRDwQLMxQB7HmDSF4EFC0S4VT6W9VPR4D0JuzIbz/FeY87IOX2hEEbsGB3DOkpV94a8ee2t67ZAxhrjsFTDXbvEXR4/za088wyemm5j6AI2Qkflb395XeWmFeyrgJGcgM1xylt8+eoKt9Srfb/Zz79YtOGN63Q/XS2mvCgBFWY8bSjE1pigqbrfpGMNFAxd9VhYZm2LuOazotvZSbiqCsWVjonYL22kRybLwMAKZCBkvTV/29YQVIaMo4qu1WuwbH2W4WlkWYVzeu2Hlf3fPgyNjWOp0eN+TT/IrTxznc/MtbKVK7LMi4VONfz8+tHgMbZ9TaQlZrcovPnOC6WaLf/zK+zkwOkjRIqlskrQObrEKAOUqJftSmxLl5rzvOATEQI5BrAUJWCknwJnVaY1abFvFaWZMwErRu47Sq/Hdvu6bwHA5Y8itxXrPgdjxmm1jJN2a/+f4vswHIlcUS15cWuRPjxznl588xuebGSGpEAePQ9B8//7fQ50EghiaccIfX5jGfPERfuzuQ7xiYhvGmKLyQ8xVbaNVACiKcrUgE0hWloJd1oNaLvNCrqkibomsW/b4c674vRvc67/8bRokSQitFq/aNsKX75zoTbnr9u+/MppjjOl9zUKnw58cOcZ/euoon55r4yoVGgQ6BDKV3huCVAS8px46TFUq/NrRE1SjGIvh5RNbi7bB66AuVgWAovSJELgh71pDxy9hFKTshW8M3joQuHNsjHu3jxXlXhRHIVfeAw8QApG1zLU7/Pcnn+ZXHj/Ml5odXJIQ+Zzslgg0ZV0JdxHykOM6gk+q/JeTZ1hotfjZ6gMcGBnCWLPmbYOt3ipFUZQbEwDFrmlI0ow9UcShoaFeQl+R33f5Vp6FgDOGyFrOLzX5H08f5T89foSHlzp460hYbiqkbMA1YwwVERLvWTKW/3Vhmn/xhcf49JnzSAhYszxgSSMA/eiVXbk5KIqyUXfzwqN3ji1pzjfs3sUdI4PP2eQl6o70zXL++MgJ/tPjh/n8QpO4WqEWclK1/BveRuRSjDoeTFvMRBX+8+ET5CEQBF41sZXIuTUTgBoBUBRFuQGcKaR+7mJ2DtR456G9HBwduixPo0teTkU0wFynw28/fphffOxpHlpqEiUxNvfk2t5vU5EFweQZVCu879wU/88XHuXz56cKQ1wmBvpVzgvQCICiKMrzunLlHAYR4jTj9u1jPDi5lSRy5GXtv7VFnX+gKPMDeHZhifcffZZffeIIDy80IY6plk1+tM5/c5GLKSo9DCyaiA+cv0jj0adYyjJev3OCSjk+O5TrSQXAOqfbDQy0ca6ibGRsWfpn8pxDzvK68W0MFWP9imxuZ67YGWA+zfivTx7h1586ytNLTeIkJpZQhISVzagii5kOuacR2rTihN8+dpKlNEcEvnz3JLGzq2pLVAAoiqI8D7G1tJMKvpPyVTsnefu+XT0vrVvK3R3s44CzC0v84eFn+e2nj/JMJyWqJNhu4yZl0+NDwAJRrcb/nppl/guPspRmfNW+nTSSWAVA34UCFEXZkI+2UA59yT1brOWNuyc4sGWwZ8yduTyVainL+avT5/n1p47x+GKR8BeLL854NeyvADkQlccBSy7mw1Mz1J45xpZ6jdfuHMet0jrRJMAXvUOY5UJOlfeKsqGwxiDG0PSeRqvFmyYmuGtkqCcOQhnOD6X3n/rA589P8fuHT/C5+TmiaoVEhMxvji6Jys2IAEPHB+o+x9Vq/NnFaT585hzz7VQjAMpaI6poFMUYvLWExgB3GOGH7rudvUMDeAk4YwuBIMtz++Y7KX9+4gyfuTiFOFvOa9DnSLk+iQHvLFlc50yzxUy7zWitohEARVGUNbP9LHd0G/TCV+ya4E17J2kkEd1qLXMN2Zx6IQ8CwRfiIKgAUK69vgzQDJD6QKPZYk+jRuJWzyyrAHjRjrIUE9ueqxuIoih9tzlbwFtLLfd81WCDt0xM9M5mzYqH3az421CS8FW7d3Dv2ChYh4kiIqvbrHIN42sM1hjS4JGFBb5sqMrrJraxY3Bg1V6DHgG8qF3CrJi1vpE0jZQzZfroXQl6aqHcuudaBGcs7eFRsovnece+nbxqYmuvZevKIW6mDBX4IFSc5TWTW/nO5m3MZIGHFxdYNIaGs0USIObaA5uUTUViDZl1ZMZST9t89c5JfvCegzywbWzVegCoAFA2FrqvKrfCMwsBbw1NoCKBe8bH+PL9OxmtV4oxrqXndrlmKHIBMDBSjfi6fTvpBOEXvvQ4T3U6tJ0t/AXvNRlwM2vLYmAEqTHkwGDa4a2T23nv3bfzlv27gKJjYGy1EZCyVouUy5scKcpmInaO4BwBy+sjy0/ffw97G7VCHDzHc7GydGt7o8K7Du2m4Qy/+PjTfGqxhbVQE8iDB2NUr266jdWQWFtUlcQJg80l3nvoAN9z123cNTa6bJQ1AqAoirL6whfAGwt5zm3VOt80Oc7X7JrAlL3an+s8v7tv50GIrGFLNeEbbttFzRl++/Ax/uTcRZaGhknm56gYQxYCQaMBm8OhMgaH0IoTJIq4O454x74dvOvQfu4dHyvXTRFdcioAFEVR1sJJM3SsYyjN+Pbdk3z1vt1gb85bj6wpprsJjFYTvu2O/RwcHaL96Yf4RLNNZi2pCMHaIiSsbHhyoIMFY9jaafM37riL77/rIEPVCkGEILImyaKanqpccxPs/umX16sJAMqL99SECoaKi9nfqPOdd+7n9i1DvWY/7iY2aCPFz+ty/7Yt/NvXv5K/f2AvtSwjVOvk3hM7S4wet21ErBRn+Ykz5M4h27ZxV73Kz7/2FXz3nQcYqha1/taYm1pbGgFQXlKyILTyHB/6Z1i50VCq8oKMfncjFNpJlbxS4R5j+dE7D3HP1lFsGaq3xtyUkTbl6GBfenextdy1ZZjvA0ye8Vfnp/ji0iKLLsYYT+x9r+WwStkNYPwRgnNk1kGeMx4bXjlY5x3ju/j2Q/vB0KsoMQLWrs3+pQJAASialdhiQabes5Rm5H0iAJbLFhXlBawfinp/H0VEnTbf98Dd/OB9twPFuWz8Irwzt+JMNxNh/5ZhfvY1L+eNJ07zS488yZ+dOs9SJem1EtaQ7MYgL7P8bbvNpHO8Y9cEf+f+Ozk4WkaUZEXS6Br6LioAlGuIgX6YWrb81KQhkIWAhFDUWGswQLkhL91gCYhxtAcGGW4t8Q/uv4d3H9hz2dfcGpF6+bJ8/Y7tbKlUeM3kOX758AmO1upkc3MM5CkYQ557TRDsp7VEEcqPXHHws1QbgKUlvn7nBN962x5eOznOwdFihoQ1pnestNaoAFCuXszW9pUN9SJ9E61Q1g8xQttG5C5i0hi+edcOfvjQXrbUa7S9p2LtLcvINgYiDHkQ8uCpxhEPTGxl//Ag1ln++MI0j8wKM14wSQxGiCSAKRMKlfW7X4qAtWTGkEcJkQ/sN4ZXTG7jB24/wNv27yp6SwEd76k4t6rNflQAKC8gAtA/nrT2LFBeCNZaiGJYXOR7D+zhb917J1vqRb1/Yu1LklcSWUNkl7fdwWrC37r/Lt4+u8C/+9xj/MHxE1xotTBRVEYolPW+9wTAA+Q5VoRRAj9620Hec8/tjFQSVkb6q86tq9evAuCFyvmu0ZGNuajVoCob89E1VBCCi1iq12k0m/zAnYf4vkP72DlUB4qI0ktteIXlEcIAd4wO8TcfuJPX79zGB8+c5zeePUO2dRtm6hJ1EawtWwlrssu62B+tMUTGYIxlMYkJLmZfp8079u3m9ZNjvHb7VraUWf7de21Zf8nKKgAURdkUmzaAkUDLRWAd2wx8w54d/MT9d3Hb6CB5me1/sxn/L/T1uLIbYOo9kbXcs22Ue7aNcvfYCC1r+GKrzenc03EO4yIkpDhjMBIIKtHXZg2VrXwzIHcRUQiMYZgwnnce2s/33nEbt20pzvrb3hMZgzN2VZv7qABQblEMoF/6ACx3YVOU5/L+nXO0kyrMzvHjdx3gvXceYHuj8PztNXr8r8aTVrkiLPyy8TF+cfSVfOLMRX4tCO8/dZZO2Z0wiVzxXSKaJLgWAsAYgi2SNE2AQYRv2beL9951gDu3DFNzyyZ1vYX7VQAoN4QO1VM2ClYE5yxGDEvOYodH2Z21+d4H7uK7D+5jYqAM+5dtWNfsmRMoM2+IjGE0SXjLzu0MOccbdk/yiXOX+MsTp1ms1PESkE6bWmQxQQiCHg28VG6QCJFzWAOtNCcfHMQODLJl+iLfvHMHr9q+lVePj/Hy7WO97+v2jXB9INBUACiKsjE3cBG8MQRjyfOcyAg78Hzn7kn+0SvupR7HZCEU9fdr3PnSGHBlxC2IkAskccQbd0/wxt0TvP70ecas4a/PX+JsnjFjDKmNMBJAfCF2VLjf0rUjQLAW71xRGZVmjKUpoyHlq2/by9+/9w4OlKV9XoQAOHhRfSNUAChrv/itWT7vUpQ+xBmDKXvyZyEQG8Prhkb46Qfv5dXjW6jHMazTzdoaQ3yFFnlwYht7RwY5s9TiAydO86uPHeaMS2jlLfCemrU4Z/E+EER05PALvfbl9RdrCAZ85vGVKiZJOGQMf+OOA7z1wB62VytsK5P8uuvtuSZFqgDYQEiZCNL9n7LmkgWtW1Bs+QdnafuADAwh7TYPJBFv3D7OV++e5O17JnseW3fjXq8ruhgSA0ECiXNsb9TZ3qgzVkkYr1R4bH6Bp2bn+fz5i8xEMWkcY3xOlOfEgFB8v+jUwee8zs6Yok7fGDpBin8dGIQoYnhmhlePDnHnlhHuGx7kaybH2T0y2Pv+NAQsBmf70xKoAFAUZUPgDQRjCV6QNKWeZexLHD961yHedcdtDFcTpIwIJH0Qpi2SEgFcb2KcAHuGB3nvy+5ARPjE6Qv89yee4S9Pn+N0a5HMRgQROtaClFXqRt2U6zpzQAYYiqOiYAK1PKfSaVNN4S17dvLeQ/t5497J0vmDzAesLY6NEtvfnRpUALwQ1ViqaSn/p6z9/dAtbjPu3lKEy60lGGEpyzGVBEvgjkaDd92+n7fsnuCukSGGq0nP44v60Bs2XD2N0BjDqye3sWewwXe1Wjx0cYb3Hz/JR85eZHGwDiEgnRbOQMVZogC+GxUoz6w3m7ffXTORtVgjtH0gNRbjHJVKjYHFBb565w7evm83920bYWslYbJWXXHNIXJ2+ef1OSoAlGvK4r5qBRwCnqCnAJtgAzdlUxxjwIvBO0ceReCFStbhzuGYu4eHecP4Vr527w72bRku1ogIPgixs+umDesLcTp676U8wkicZffwALuHB7h3dITdtQov2zrCE3NLnGu1OZnnnBchjSukEhDvEZ/hKPMMpAh5B8oOoBvkqKBXyFxGP4LpXjvwNiJNEmwUIfPzHIhidg/UmRioc8ee7bx+coI3To5TrSybxzQEkKKTo91AxykqAF6ohdzg586y7l+f9K5/b0M0pvgnDcps2DUp3d74pUg1WUZotxnC8prxbXzHXQf4mn27mGzUemvDUpRkObcxnteVEwa7+UgiwkAl5usO7uXrDu7lwlKbz5+/xF+eOMNHz53j6YU5lnxArEWsJXcOBCxFM6Jug5sNtVYoRu2KgazcE2IBl6XkWQdjHfcM1Pn2/Xt5484J7to6xFi18Pa7Ry5dAdHvoX4VAC+B/TeGnhrcSDZHpJwGuI43hJUhf2fLDTEIK3SB0qdYEYy1UNbwWyk8uI4U5/cmqUCSEC81ubtW42v27OCV27dwaGiQfcODjNYql3mCG3o9lMb/SsYbVb5y9wR3jg7zra19nG62ODy3wBcvzPDQpWlOi9CpJGS5R0KO855IAhVji4PN0nAGEUJxZoCUnQvXxRpZERnpRYUAaw0hFL35Wz6HKIIoQuIYC9Tn53nd+DivntjG3dtG2VmrsnegwfZ6tRfah2Jf9yK9SiizQZMoVQC8SHKRXizAYuE5TtbMdf4uz/H18lz/fh3Vbq7jyT/fw2sQrLFUI0cjjvrmrNQZg7NgjSWo+7+ORVtPYfb+bqy9LJ4WgIzS83KWzBQ12FiHCZ6RNGXCWcYqEXuHtvGG8W28Zd9ODpTtV6EQCSIrhOEGv6Zd4xTKSJiUBrIWR+wfHWT/aJG1Ptvq8NDYDF+8dIkn5uY4ttRkvgPTqWfew7wYlqrV4v54DyLF4YAJBF/0S3DPESm4coy4ucFJhuYa+1p3bVxvv0xLJ8UI4Bw4hzG2SOarRnigOj/HDmMYjBzDtYShyHLnxDZeNznO6ybH2T5Yu2ovD0Gw5bpxm6ByQgXAizY+yxtaeJ7lLs/zd27w87JC/d/M9z3nQ2gNGAsCw0nM7sE6tTi67GFel2EYoGItiXVgy7CMaoB1GzjrrtvuZi/lGGehmM7nKQI5UZFuTe5TECF2jvHI8uXbt/M1e3by6h3b2D1Ypx5HVw3uie3mnKH3fK2MR2oV3rhnO2/YM04ALjY7HJ9b5OEL03zh4iU+fXGaRxcWi+coy8A5Ilck2ApFro0tr61ca/z2it99M91E5Tr7mqzwwHvv0VpCuUaQUEQnvC9ec6D473qRAPkV4+O8dXKC27eOcGjLENtrlXK9FGV7VxlDY8oNffOgAuCmI26mNzTEGcNwFFNPKnScI08hchEOwRjBiEXwIMXGltEt5VlOvCF4jIBzl29avvRiojLhqWvufCh+hrNFMtOVVQghCCGE8ojCYK1DTNGhKsISAWICHoch0N0+nTWk1iH1BrET7tgyQuIsPgRcGV5bX9akCEkaYKSasKVapR05TKWKyzOqOIwxXJnrrANWVzlChkek8O87Esq1aMoOfQasXfbwrSMyhsFOh8E8Z9/IMAeG6uwbHGL7QJWd9Rq7G3X2Dg4y1qhcvu5Lg9Gd1KaUU+hCsd90xUFh+Irrs3Ogxo56lYPDA7x+x1a+tdXmQqfDxVaH84tNzrfanFpocnxhgYtZTjo4RBpHkOWQ58XeIwISiudRBIvgymiE+EDF2eIcHsEYWxhfICeU6wJyI+QhELwv9jXnyAprD9aVgsAU68Q5HIbBNMW021SNcHBkiN3DA0xWa+waqjNUr5FYw8FGg30DdbbUa1Sjq597333NZRfIzbhqVAC8iGCmMfDgtjG+rHGKLy00uRQCVKtF+KjMqDXlRpcDJs+LP8YiEjDB9xJx3MpGnuVzFUQw0q0FLv+93OgspdqXK4NjxeclAHFEcBEEIXWWNEmIig4j5AhWigUggM0yoixnh+R82fYJdg42sMaQr9NugKY8+zTGUIki7h4d5p5KwrFWm/nU4+q1UiApa/WECJAbg5Tn+abTIcoynASqxpI4SESoCCQGqsYw5Bx7tw2zs9bg0MgIL9s2wu2jw4zUkqsMfh5CefRWPCNq+K++B12DLyv6CPhQHhOYIlqyfaDG9oEa96/43rMLTU4tLPHMzDxPz85zcnGRZ9OUSz7HG09GoOOL8cTBCKkvJhT64MkxZN6TxjGtpFKE6MuIgRUpBUCR0IkxGO+xaYoTIQoQSaCKkNhA1RliB5EYYiByQiOO2V0bYHB0hK21CnePjXJwdJg9QwPsHmlc81p0E4Wl6zxRNoHa5Gvmht+9iPaFXellW1sYl8wHvnBxil999Gn+4NhJZqq1wqvJ/v/t3d9u2/YZx+EvSVGyLDtOmq7Dsq5/sJMd7Xw3sJvY1e0idtp7GLANKFBgQIFgf5EsTmxXIkXugJJtrVjatImtiM9zGCCBbMV6P3x/tNSkr6oUVZl++7aj/3mRD/qkK/rMJpM8nE2v/72iuAmAWwvS9Nn98353WXazKsutNX0/PL7zVZurZpUyRZ6v2yw/eDQUddMMP5Bdt4mRPvXlRX7z+FF+96tf5re/eJLPzk6Gx7Yp5H29wtk+svNlky++fprf/+Wr/OHrp2kePhwioet8VOB9vLBs3462qpLZNGnbfHRxkU9m89RVmY8Xi3z6YJEP57P8dHGcj0/m+dnpIo9m0xxPqs3HqBaZVuW3fv+du7HuurRdn6YbDjcv2zYX7TpXzTrPrpb5+8VVLtp1Lps2z66+yatlk+erVf726jLnq2WefrPMX6sy3fF85zVnc9Cf1HVSlpmdv8xHKXJa15lPJjmtJnlycpSfn57myeI4H85nOZvVeTw/ytlRncW0zrwsMy3L1FWZSVmmLsthe+9n/fZF0nd+MwTAWxpAf/rXs/z5+Ys8b5qhart+eCOu7YtgkkWSRTGcYdVVOXwMaHH7mKvf3TDk5or/9oAvtlf5xf8+jf313yyLIst2naZbp0xy2XV5ub2Bp+uub7TpNz+MR2WZz08W+fXjh3l0PN+Ji/flDthl0+aP//x3vnzxMq82L1p9v/trAWWGO4W5mx+OoqzSV2XSdfnJZJIHk8lwdDad5mw2zaKeZFHXeTCdJK95XtabK9hys6otUnitf0tPU7/ZDPSbVX31PT8W+Wq1TtN3adZdrpo2q3WXq/U656tVlu06L9s2/2hWacvy+qbCnTP9skyKIidFmdOyzLQawm9aVTmb1nkwneaknuS4nuSornbu0v+/F2ebNzi6OQ4ajlDzHr2OCYD3qZIP8Nxxn6/6D+kxszuI2m74IJvtcC+uh/3u3e684+eiz/V7nG6PIm/eeaMY3gb3Hl7ztsO9u/VbJH0/BP3N/xNhKAAAQAC8lsM1ABghAQAAAgAAEAAAgAAAAAQAACAAAAABAAAIAABAAAAAAgAAEAAAgAAAAAQAACAAAAABAAAIAABAAAAAAgAABAAAIAAAAAEAAAgAAEAAAAACAAAQAACAAAAABAAAIAAAAAEAAAgAAEAAAAACAAAQAACAAAAABAAACAAAQAAAAAIAABAAAIAAAAAEAAAgAAAAAQAACAAAQAAAAAIAABAAAIAAAAAEAAAgAAAAAQAACAAAEAAAgAAAAAQAACAAAAABAAAcbgAURVH4dgHAfvu+89oGAABsAAAAAQAACAAAQAAAAAIAADjIAPCrgACwv95kTtsAAIANAAAgAAAAAQAAjDQA3AgIAPvnTeezDQAA2AAAAAIAABAAW+4DAID98UPmsg0AANgAAAAC4DUcAwDA/fuh89gGAABsAAAAAfAdHAMAwP35MXPYBgAAbABsAQDg0K/+bQAAwAYAABAAb8AxAADcnbcxd20AAMAGwBYAAA796t8GAABsAGwBAGAMV/82AABgA2ALAABjuPq3AQAAGwBbAAAYw9W/DQAA2ADYAgDAGK7+3/kGQAQAwH7OUUcAADBC7zwAbAEAYP/mpw0AANgA2AIAwKFf/d/pBkAEAMD+zMvyEL8oADD89ygAAID9cOcBYAsAAPc/H8sxfJEAYPjvQQCIAAC433noHgAAGKF7DQBbAABc/Y8wAEQAAIb/SANABABg+I80AEQAAIb/SANABABg+I80AEQAAIb/SANABABg+I80AEQAAIb/SANABABg+I80AEQAAIb/SANABABg+I80AEQAAObVW36c7+M3t+/73n8xAAz+EWwAbAMAMJdGHgAiAADz6Ec+7kP45jsSAMDgH8kGwDYAAHNn5AEgAgAwb97w6zjEJ8eRAAAG/wgDQAgAYPC/XulJA4DxzZHRDEjbAAAM/hEGgBAAwOAfcQAIAQDGPPhHHwBCAIAx3yvmJjkhAGDwCwDEAIChLwCEgBAAMPgFgBgAwNAXAGIAAENfAAgCAAx8ASAKRAGAYS8AEAcAhjwAAAAAAAAAAAAAAAAAAAAAAECS/wLcwFhx6IFNsAAAAABJRU5ErkJggg==">
<link rel="shortcut icon" type="image/png" href="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAgAAAAIACAYAAAD0eNT6AACArUlEQVR42uz9d5xl2VXfDX/33uecmyp2dVdXde7p7smjGY0CioAEKBCFCEJkJEwyxgmwH/t54LWNn9d+H9uPA5hgEw22ASOThAUWEgoohxlNnuk4nUPlqhvOOXuv949z7q3qNNM901NVt2p99WnVdFe695x99vqttVcARVEURVEURVEURVEURVEURVEURVEURVEURVEURVEURVEURVEURVEURVEURVEURVEURVEURVEURVEURVFWD6OXYPUREdGroCiKcoVBMkZtkgoANfKKoiiKigMVAGrsFUVRFBUFKgDU4CuKoigqCFQAqNFXFEVRVAyoAFCjryiKoqgYUAGghl9RFEVRIaACQI2+oiiKomJABYAafkVRFBUCKgDU8CuKoigqBFQAqOFXFEVRVAioAFDDryiKoqgQUAGghl9RFEVRIdC3WDX+iqIoirL57IjRG6YoiqIomy8asKHejBp+RVEURYXAjbFhjgDU+CuKoihqbzaZAFDjryiKoqjduTmM3gBFURRFeRGGtE+PBPo2AqDGX1EURVF7tMkEgBp/RVEURe3Si8PoBVYURVGUW2hY++RIoG8iAGr8FUVRFLVXm0wAqPFXFEVRVARsMgGgxl9RFEVREbDJBIAaf0VRFEVFwCYTAGr8FUVRFBUBm0wAqPFXFEVRVARsMgGgxl9RFEVREbDJBIAaf0VRFEVFwCYTAGr8FUVRFBUBm0wAqPFXFEVRVARsMgGgxl9RFEVREbDJBIAaf0VRFEVFwCaNACiKoiiKsokEgHr/iqIoirJ29tBupjerKIqiKCoC1kgAqPFXFEVRlLW3j5oDoCiKoiibkFUVAOr9K4qiKMr6sJN2I74pRVEURVERsA4EgBp/RVEURVlfdlNzABRFURRlE/KSCwD1/hVFURRl/dlPjQAoiqIoikYA1PtXFEVRlM0QBbD9+KIVRVEURUXAOo4AKIqiKIqyPnlJBIB6/4qiKIqyvu2qRgAURVEURSMA6v0riqIoymaIAmgEQFEURVE0AqDev6IoiqJshiiARgAURVEURSMA6v0riqIoymaIAmgEQFEURVE0AqDev6IoiqJshiiARgAURVEURSMAiqIoiqKoALgBNPyvKIqiKKvPi7W/GgFQFEVRFI0AqPevKIqiKJshCqARAEVRFEXRCICiKIqiKCoAngMN/yuKoijK2vNC7bFGABRFURRFIwCKoiiKoqgAuA4a/lcURVGU9cMLscsaAVAURVEUjQAoiqIoiqICQFEURVEUFQCg5/+KoiiKsh65WfusEQBFURRF0QiAoiiKoigqABRFURRFUQGgKIqiKMomFACaAKgoiqIo65ebsdMaAVAURVEUjQAoiqIoiqICQFEURVEUFQCKoiiKoqgAUBRFURRFBYCiKIqiKBtOAGgJoKIoiqKsf27UXmsEQFEURVE0AqAoiqIoigoARVEURVFUACiKoiiKogJAURRFURQVAIqiKIqiqABQFEVRFEUFgKIoiqIoKgAURVEURVEBoCiKoiiKCgBFURRFUVQAKIqiKIqiAkBRFEVRFBUAiqIoiqKoAFAURVEURQWAoiiKoigqABRFURRFUQGgKIqiKCoAFEVRFEVRAaAoiqIoigoARVEURVFUACiKoiiKogJAURRFURQVAIqiKIqiqABQFEVRFEUFgKIoiqIoKgAURVEURVEBoCiKoiiKCgBFURRFUVQAKIqiKIqiAkBRFEVRFBUAiqIoiqKoAFAURVEURQWAoiiKoigqABRFURRFBYCiKIqiKCoAFEVRFEVRAaAoiqIoigoARVEURVFUACiKoiiKogJAURRFURQVAIqiKIqiqABQFEVRFEUFgKIoiqIoKgAURVEURVEBoCiKoiiKCgBFURRFUVQAKIqiKIqiAkBRFEVRFBUAiqIoiqKoAFAURVEURQWAoiiKoqgAUBRFURRFBYCiKIqiKCoAFEVRFEVRAaAoiqIoigoARVEURVH6jkgvgbKZEMBc49+9CM4sf2YxzVlIU4IxGJHLf8bKv5prKepbrKvtNX/VtV/Pivd5KzHGYAxYEay1mPLVCEJkDTUXYXu/V0jcC78GQYRcBBGK34nBlr/f6BJeneekfFBCeR8EQQBZcV+cWXlfzEv0vApBhCDgg0D5u7prwQDWWIwpXrQxukJu6rm+8QUh8uIWlJD7wJHZeT51aYZpEaTdwZrlzUqusaFddj/Lv1zrpRhjyo3pGpvfZT+wLy73izBv622BmVty1YTljai0EsXDfsVDLyvWmwGCtbg4YV815nXjWxlv1C5bk911ZYCOD3zm3EUenZrhUielE8I1r6uIue4tXYvlJatw280KA1xc9+Urbo0hthazQl1F1pSCyhT3zBiMLZ5Ri2HIWkbjiEYS04gihpOYrfUqQ0lMNYquu7p9KH6xLe+Z7ve3ZtcQ6Rr45Xtqb/TiCniBdp6ThkCae5p5TscH8hBIQygEXe8eBpyxxNYQO0uEIbKGxDlqkaMWR1ScI7YWexP3N4gQytdz+VrdnMLA3MCbjlbxxXB0dp5feORpfvnoCbLRLTA/X6w4a6/84ut4QuY5f37k3AovRNlIKjWIkIewbLRDeP4b7T1UKlCrcSBv87dvP8C7Du1lvFG/LBogIngRHrk4zT/77MN8crHNYpaBNaX5UitzXZlzXXFtLn+WrSme8ygqIgTzi2y3homBGtuqNXY36tw1NszORoPxeo29Qw0G4ojYGhJrSZzDmsJQKLf+bvZshbn8RhbPXfHs5SEQymhZK/dcarZZSHPaIdAJgflOymKWs5hmTLXbzHZS2nlOMw80c48YCKGI7jhjqEeOehxRc5aqcwzGCaO1hC3VCkOVmKpzVKOIunVsqcZsqVV6r7FiLLGzOAyRLSIA1pgiWGa4MXuirO4RwEfPXeS/njpHNjiEaTeJ4pv89c9zI42o6d+4m5QQGbO8Bm7goTbOEgzk7RZHgH/3pSfZPdjgHQf29ASALT2Ew9Nz/OGRE3zm0gztwUFiCYi5+fiFbIp78VzP59WHLAYQY8gBCR6ArFrhTJZxYX6ReGGR6KKhfspRczGxK44UBp3jvi0jvHrbGK+a2ModY8OXeaW+NE62DEdfZsiU63j6ECQQpLv+IbbXPq6ZTz3PLixyZGaBw3PznFlc4tTSIqdaHdpBSPOUXCAYUwoFjw8Gj5CFQBZCGb4XfOjG7gxiBCMGa4TIuPKYR4icK6ICxhBFxZGSFYMzQmIskQMqVQas4+VDg9w9OsyuwQb7hgaYrNcZrl7bnuQh4MsoQCES9Dhp1QXAs3MLPD41x3QUEWcpgz4jl3BLd1dR33+DG56bi7dLAGMs1ghzcYUjnZTPXZziNRPjTDSqvW83xvD4zBwfPXeBFoEobVPxghhBgq6pG7o31lz7Ae2FWcCXHiWApzAUwTnaBryxzFtHkfBgMcZhOhkPHz7Kl6Zm+cSlS+wfGmSyVmFnvcbBkSH2Dg/i3OXeahDpHQ+owe8emxW4bh6HsVcYSOHCUovpVodL7TbPttpM5zkzrQ7nFpc4Mb/EmVaL80stZkXwjQZYh5i4eMgA6Z7HmFDccLviVYhQnA9d8fAaWxwNdYW96Z3qFz+wdx8NBouIJQSLbbd54uIU+wcHGK9W2TlQZ1ujxlg1ZmetxpZKwmilwnitytZalSSyVxk6KfNMTFc4blLxuGoC4PGpWRbzFNNqIlFUnBX5oE+p8hL714HYGqzPcXhOL7U4NrfARKN6mTd5vtXm9FIb5yLyTkrboKH/m7vMN30vXfnRAo4AkvU+a63FizAXAh+busTHZmZAhEqec//oKN+4bxdvv20Xd24ZoRI5EMFZLWq6UjBfadOkPCeXMrFuOk157OIsj1yc5cmLMzw6O83DzUUWoxjaKQSPccV5vccQgLi5iOtGFEJ4jmjQ88SQRK5OYLlWfteK3K6s/J0zxnBpdhbvffEJF2EIbI9ibms0ODQyyP1jY9wzNsLBkUG2N2pUoiJPxVAkskYaLVo9AdDMPWmZxXn9XGxFeQlkQxCMFDkDS2nGYppe24ZJIPe+SFJyTuNJL6lxunzDN+VGv/z5wjtzUYRxrsgdMBZvDJ9fXOTC00d5/8VLbHWWN28f5227J7lz+1jv+9MQMFCcD28ieRzKfBaAuJsdv+JaH5krQvqPTM/w6UtTzPjA7GKT2U7KbJYyl3vyRh2iiMhFRR6NFLk3RgQbAq68P1Akdcp1n7twg+fvRZjCWHvNr1/5L7EIwdrieM4YojgGY4s1YgwXvefi3ByPL8zx8QuXGE4SBuOI7dWEQ4NDvHzbGA+Mb+HA6OAVz35xnATFsYjbJOtm1QRAZCzGGGTlOa6irNrmaAgI4TohfWcdkTNIJqpNVzOW063suab3JyTGYLzHiWAs5MbQsnAiBJ7teMjaHJ5+hmebLR6cmePe0SEODg0y0E0YKzd3s0GPBVZm77uy8qJXzipwfqnF2cUlTjXbnGo2OTq3xJGZBR6bmeWwAalWkTQrkmqtQSJHJU1xaaeI0JTn+yEUqfUigr/RiNwN7/Omm417Q8LRSBE1siFgrMGYgPUZGEMbSC3MGctcngMW4wNuscXw6Qs8cHGGBy9t4fbRIW4brLO9XmOyXmO0ViFxl79eX1YSbeTjgWj1H3ndXZVV9jbtFVnrYq7h/QtgiVyED748t9S1utZ0vdk8hN4xQ4yBEDALcwhwJHj+/eETuMef5i0TW3nPnQd56217qCdxz/izQe/nsmGSy+KqrSznqZl5PnbqPH9+4iSfm51jOssJIRRHJc4WQqHTvvzZKEVFDuRXGvl1cA1XlvmG4sHlykLyhPJ+hwBp8f5y4BKBD108z4fPn8OJYXetwmsntvGWvbt47eRW9gwNkJRRqBCkTEvY2Pkk0erdOINolr6ydjslBktk7TWznivGUDMWI4JYC5qfsm6xdDO6C5OXOodUq6S1Kn91cYoLwO+ePsc37ZzkHft2UasmhXfoPbGxuD4vJQwCvgzLJ85d5qE+evYCH7kwxaenZzjfyTl1aZqjC4uE4SGkWgPvCcEXofzgiz4sUgT0MQYJRfVLv+7U3QhB9zipe5RkBHJrIY4xLsJbx4k8Z+rMOR6dX2Ln8WfZVavyirExXrl9jAfGRi47kuoeKbmb6Y+gAmAZx8a6cEp/UilLja4kNoaKcUXWv9NksnVtAEsPz5dNayJjiNtNgjW0jeUzqecz0wucnF2gnWW8enI7+4ca1JO4F+3pt7BuN9QPZb17N5NfhHOLTS52Up6ZneOvT57jT0+d41ithpdAaHfAWertFrG1eKF3FOahdw1XCuV+RihKTi87TijvdyyCFcGFABY6Ypgl8HC7zcO5Jzo3zSfOXuIrp7fz6h3bODQ6xGS1wq56vRcZWHm1NoI1WzUBUHGuCD11G01oNEBZiwXvru0BCiBW12Q/4ru1bqHM7m42yY3h050OT3xylgdHR/i7L7+brztY9H/IRa5b+76uDRvFKcjKV/7kxWl+98nD/Onp8xxeatIBUhF88ERStGkW48gF8k0c1eoKg8DycZJQJEricwgeawzPLC3y7DNNfuvkGSIL79qzk7955wHu3jra+zm5972Olv3u065eJ0Bb1nGr4VfWAlN09atEEUnkrrFBlPXKmvvfv7eYIvwbhSLUn1UqzLuYj1y8RH7kJA8tLvKeA3uZHGz0IgFgWK8nAsJy57xKGZVywFyzzQdPneELl2Z4enaBhy9Ncc5GNBuDiM+h06YaAkYCpizd0wOtq7HlHxMC1llCCGSRY8k4QrVKcI7/cfRZLi41eXB0hJdvG+PVE1sZXZFgmvqw3IiqD9VAtJqLWbrtp9BMa2VtiK0ltlcLAFe2Ee1m/Sp96uUVgQCMBBIE43Py2PGRZouPfP40VeA79u9mfKBBvI6PeroJfc4aHIYQAhdbbWbaKR8/eYZff+ooT4hhpt3GhEDDZtSzlEBRBihl214VtM99jbtJpt2cHxfAkmHm5/AWLnrhDy5M8SdHT/GmyXG+pbmP109uY3u9xmg1uWzoVT8Wt69eFYBKUGVdPPXXbu+TWEc9iouzVWswYkG0t2Q/b+55EAxF3bidnydUEv7F44f5wunz/Pi9d/Jluyew1vTKvdZLjlK3xXHilmvRH7twif/4yNN8dn6Js7NzXMwzbLVGXCrW1Pve14rmWr1wM1VWFxgJSIDYOkIQ0lqFD124yEOzs+yuVHnHbbv5nrsPsquMJvmysZIz9FWu2+odAXBFOZairNHmei0tmjhL4gw+BIJYnF6qDSIEDA6o+IwMx0xU5w/PXsLLk/xQ7nnD7gmSJOp5g26NNu9uj34xhsiYXovjh06f4zPTs3zs/DQfuTjNQmOQuThGfE49ZMTG4iXg1de/tfejLP+zCHHwZEbIkpgLSYUpL8weOcHJZov7t47yZeNbeWD7GN02AlkI2JX9GFQAgLXan1tZe4oynmv8uy2qVEKQXpa4bqgbxKsD0iJ7i4Ys0UwifvfUme65JG/cv5O4LKdbK4wBV2b2+xBYyHKeujTNb3zpcX7n2TMs1AeIspRqu00NCM6Rh+67U14a8ViIwu4xQcUEpNUkOMfTIfDMsZOMHD7Ouw7t54cNHBodpupsXyWYRnqblY2OwfTm0VcjR+VaD6iUc0yUDU0WAk5yqNV4/6VpFh5u0/GeN922m2oc4csGMKsVxhWK8H1kbc9j/Pzpc/zrx57msXbG2akp2pUqEUUpYKa3cO0EgRSJwuI9kXMYF9Eyhv9x5jyfOHeRb9m/m++5fT/7R4cA6JRtk9dzW2EVAMqmiwA4PSPdtHiBmEAk0IxiPjg9i338GZLI8ZV7d+Iid9lUwZfS8IfyyKHiigOnJy5M8bnzF/jzU+d43+kL+LGtiHXUg8dJIBMh6NpdMwJAmSzseu2pLbPGMG0sC08dYaad8sad47x6fIxdQwPL6y7IumxAtXpVAIJ2AlTWXsVzvdC+POdnlQ0UBRDABxqS0qzW+NMLl9jy1FEaUcSrdk/irMGHl7ZSqdtVrhtePjIzxy8+9Di/d/xZzoshihy1mUt4KdrY5tqael3tITndfgKBKMvAWo5nOf/+qSP8wdET/M2X3cn33nmA7fVi6uh67T6pEQBl42PUvivXiAYEIZaAqVb50+k52g8/wf8ROR6YHEdMuVxucSTAh4AvW/gCdDop/+mJw/zBmQs8eXGK+TjBuQiTpWXFitEl2ydbTJTEiIs5k6X84tFn+dylad57+wHesncn1hZVKV5CL+KjAkBRVlu6K0pJjiHJM5wxTMcxf3ppirEnD/Oj1nDf5Dhwa1Ps8iDFWT+QZjnPTM/y4dPn+KWnj/JkpQHWMhBy4pCTiZCrx98XhLL1cAREPqUjgRNeOHH2ImkemG2nvGHXOLsGG0S4Yn4Rsi7KBddgGqCirK1SN7pClfKOZ+XRZCXt0Ewq/MqxUwzEMT/VqLNtaADLrWvwsnJ9fer0OX7lkaf4w9PnWaom2KUWDsgo5/qp8e87fHc+hTHErSYZhj89c44npmb4rtn9/PgDdzFWqxSd8APromvQKuYA6PaqrO/ggGhJ1aa87wA2eJwHX63y+zOLmMee5p+9+n4S50hDIH4RmdzduvDYGuaWmvz208f5w6Mn+ezFS7QHBorWxUWSVNmeWOl3J8MRMFhCpcKRNOU3jhzjyNwC33PHPr5m/26who4PRLbsQLpGgm/1+gD0aa9kZXPgoKgF1yW6KQkY4iwjCfAshl99+hhvGN/Km/bsYCAutskXUhkQVgweOjy3wAdOn+c/PPIkx4MhjRyNPAUftLxvg4lKH8CKp2IMqYMTuefs2Qs0DVSqCfeNjjBarVz2PWux9axax4LE2RW/THdZZa0ezsC1GvxWo4iajYpWwEbHAW+6dSECxhKCR6YvMdPp8C8+/wh/dfJs72vyIDf18wTISo9+utXmH37mS/yjp47yTLtNyDokzpGp8d+4otIYOt4jAaJQzKX4s+k53vW/P87vPXOcTp73ROJaRX7sqj5girJOiaxdV9m5ytp4bgBVn2Oc47OLTf7s2ElOzMwXJV9XfN1z/Zy87CZZsZbPnbvIT33mYd5/cYoFMeAcFaftpjcLBogRktiSGsO5So1fOnKS//eLj3NibrHXNngthMCqHgFYja8q65Q8BNLgy+iAitXNLABsFOGMxYvw8akZDh05wXvvu4OhSnJDK8NQTJ0UEQ5Pz/MrTx/j185cBIShuVlSEXJ1ijbVuspF8LlQ8Ut463g4CKcffQoxhm8/sJfbRgaLVuRlt8HVOi5ftQhAJY7KZgjmxmS0oqwiLe9Z8jkhUHStUjavGPQB4z2JBJ4O8J+fPsaJxSbAc3poXenoy83tyalZfuJjn+W/nZmCLMV1UtIQCEZr+zerEPAhID4nbreYdo5/9fAT/NKXnuSpqTmkdD9WMxV51QRAN9tRUdYjXoTc67aslL5JCEQYMmN4YnaOPz18ogjXlp67v44QKDLADR8/eZZ/+chTfGBqmkUD9eCJvddRvZt9bZVTBqsmEIXAbJLw+2cu8utPPMOFheaqtypfNZvsgxBEy6yU9YmhmFipKN2NOhfBNheJIsfvHT3Jh06exZRHmVdGArpZ3F6EL56f5t8+fpjfPH0eW0loNJfIfen5a3RJ1xbQ9oLznmre4aQIv3XsWf7wxBkuNdurmgewagKgk+dFf+2VO66irJGxV5TndVpEqBiQKOHxNOdj5y4y204BLvPSgix3kDjXavNzDz/Gh5odCAGbZYTg9WIq11xf3gsmbXMOy7944jD/7fAxZtrtjRgBCNpmRVGUvhOLxkJq4TMzc/ze4ePMpWkvobnr1ISySuBiq80fnz7L3MAAQxKIg9cJfsp1FlfRG6dKAGM55WFqqY1bxTJku3rvVR8CReMCSn+RewHvifOUw52M//ilJ3liarb3ebli9TiB/bUKzM3RDJ5grCaVKtfdcQLQ9AG3uMDL0g5vnBxnZEWDoA0jAPLQrXHUMitlbd05XX3KjdJt2Z6IEKKYp+YXeGx6jlaeE2R5xns3IrCrUefv3HUH9yLkSQ0TR1StykvlclxpfbPgieuD3D00yD953ct51cS2jZkD4AOIPgbKmgsAvQzKC1g6xiBpG3GWvzh1ls+fu1S0N6c4y7Vlgt9orcJ3HNzHd++e5HYHWYCmi8GAEd0BdQsqjK43hhSLzQMPJhF/455DfP3BvQxVk+tWmPS1ANATAEVR+pXcByTr0HGO/3XyLH987GTPU+t+7G7bWxpVfuBld/D37j7EJIHMRcXUQauF0CoAiqhS5j2m3eEVg4P8kwfv5cfuv6twlFfMjlgNVnkcsAZflbVDghR/dBkqN0kwhpiiQ1tnaIhHZ+e50Gwz0agRlRv2yjynrbUq77htN80s5zeOneJLxpDnOfU8J+3NgtWFuJlwgDhLlntiG/GGbSP8g1fcx1funsCtUYmoSlJlc3lyIVzW111Rbthbsg4XAiHt8OzCEn958iyLad4rCexu375sFLR9oMEP3H2I99y2k9vEE0RYKscKO9HSwM3k9RdyT+gEcLnntYN1fujuQ7xl/y6SyLGU5cDqNgFaVQGgWldZM8+/nLUOxXS2XEMAygsUjwL41hLPzC/w208d5bHpmd7e1j0KcGVuAMBIrcL3332In3vlfRxwFpJKMRfFqe+1mQRAdx6A7XR45eAgP/ual/PNd+zvrZt6FK3JMXmkt0fZTASRa4tRUySpitHogHKdtVN+rFpLXqvxyQtTHF9c4svY1tvor1xrxsBwtco37N/NTLPFb548x+dCwEiglmdk3kM5OEjZeDhArCE3hiQZ4BWR4R8+eA9v3DVBZC15CGV3ybV5fasnAHR9K+sAu8I762dvYrP97vVE4iJya5nzOSfmFujkOZUo6lUCmBWTT31Z+jyQJLznnkMkznL2i49zykQsYoitxYWgMwI2KF6EzAfiIOyzKe952b18/cG9CNDMc+rR2vrgGgFQNhfSn0bMlqVmxhokrPE7KKfZSTnZbtNt6oD4ANby8PlLfPHcBV65c5LIGAKXC0xbXi+AalLh2w7toxE7fu7hp3lcEkhbWISgympjef4iBOcIIcdlgVeNDPOPv+x+3rhzoiemq86t+etcNQGg61tZD6QhkPmrw/xSemrO2sKorZOQrAXEQGosRFHRl/bKp0lW6ykrYwAhFH+ABCG2DjEQfOHJ+g0ezvYhICHFOsvDswt8/MwFXj65vVg7Ihhs7zzXlGKpyA8wDNfqvOPAXpbSjN88eY6Pz2RkUUwja5PnoWxUpbtlv9JrNWKLSZJxpc6rBiP+7v138/Z9u8AY0hCIjO1FiTaFAAii5VfK2rr+giG7XhWAgBGDsxa/jua1e2OK1+M9Sbtd+JdrvG94CQQpzsTzKEaMJSBgi7a3Gz0mIBKKSJIxnMTw+akZ2nlOpVK55lm+KYVAMQ/FUEuq/OC9d7CllnDyk49wylVoBoitxepxQN8TgNQHYi/sNYb33n0377xjP1L+e2UdJYCu3hGAUeuvrF+sMRizfhoFWiAHcgnEJmbCwBt3TbKlEtHMArZ8pbKiu+FNC2x7nd3rOl8bYcgRLiy1uNhpc76dcSoPZLU6kudInmK8p2YNVqRofrMhN3hDYotIRyuKObLY5Oxik+FKBWsK71+4ei1d5vG5mLft3UME/PNHnuEzbojQaZH4jFTPA/pzD8EgBAhCHFe4w1n+2Wtezpt2T/aEYLzORo6vmgCw1mJ03rqy5t6bXLPXdi5Ctp5CVKbQzCMCbxgb4c2T47xifCuNyJKFZS9bWNll01zhdz7/77hWJOR6X+ts0dJ7qt1mut1hKk05tthkKsuYaba52HIcW1hkJqogBmy7RWQKg7nRTFr3ICb1nkXJODo3x4HhQSIX9dZZtzGQlNUApkwS7I4PrleqfOPB/Symnl8+fpaPdtosJTWqaatoWLVGzWGUm35Ui48WMhvhArxioMp7Dt3GOw7tBaDtPYldH2H/NREAIiBaYaWsneUHIM3za+YAFAIgFOv0itauq7qZSLHxB2up+cBrxsb4hw/ey+t3bS9eZwi9znPriSOzCzxyYYo/P3WWP3j2NFMU7U5xjo2o+0P3T54xLzlfunCJe7aMsHdk5Kq1s7JDoCmrUEwpDLAx33nvXeweafCeD3+OIyYmFYjWUR6KcgPbC9DxHueFvS7iJ+67k3ffcRsiQh5kXST8XU/IrgqpLzphLbsrGg1QVunhDFJm/wc6XsiukQNgAGTtPVVbGvfcRoxEMV+1e4K7tgwvK/Z12k/+wMggX7N3J3/v5ffwC298Fd+2c4KBShWp1vAiRMZgNpBB64pE02kzn2Z84swFnl1YuurzV8hMkHw5T2JFSerrJib59697GV85UsUPDJMnFZLeFEHdK9dtJKgUakE8UaXOPQN1/sUbXsHX7tvVE3x2HSvgVYsA5CJ4NASgrC3ecN1OgOvpiCoYS83BrsFGL3O4OGO80SS7l+K9FCfbsuJj91JG1tCoxByqxBwaHWJrHDNg4MMXpjiWe9LEYa3FluHvjYJDaCcVvthsc6LZ4Y0rrlRv7wuBEAxJFHWVJiIBY4qqgTwISRTz9gMHaeWe5lMn+HRHWIirVDptbHnXtTpg/bDcE0PI4xibB+6vxLzn9n2889A+oKjzr0XRqrf3XZcCwBiLsdcoYVKU1XpiKUJe130e5fJHe21fbmEoOz4U8+hLzz8Ia3iOaK7z8QqxHwJfsXuSV09u4z8+9CS/+sRhnmo2cUlS5ARsgEhAV8QkLqYZJ5wOnnOddMVSWn6P7fYMi80LDDV2UK8NX74ejSF23VwBeOehQ+warPOej36Rx0xMlnaI9ex0XW4ngaIk1Blhr7P8gwfu4R2H9pTrQ9a8yc+6EgDWFoMO4m7YSwR7XU9s7cOc8hwDYzZb8xMrgrH2mmaxd5ZJmeR0net2M/dUbtGwHmMtEgLWORyGyEZUI3ftMLqAlStewzq4z3kIfWEwpWyx3H2l1hgaccx33rGfeuT4+Uee5Fg7JTgwZbOcjWDWHAYLhCC082zlAqJoBAsuO4Y9/19IxodpL76O6ra3FVcgtMFWMGWSZACctbx6YpL/51UdfuH4Wd7vHGnaYTBt0fHFEaomBq75Ysc6RwBsXOWBasLfvfdO3rpvRzHVrxRz/XBys2oCYEejRmQgixIiI+Bz8l7dVel1dVOaza32xG7mTpSv43oGSwSLYI3tbXob1vCXm1LeTVy6Vn38ldfgZsXbynT2m/gZciN31hiwFmfAJzFpp8NwkrC9Vuv9jO73+3U4JEjolieu/53ErGyxXB5ZAOwcGuA77thPM8/5N489xbmkStxpE22YiYwe5z1kGUutJu32EtVKnWjFcVLkpxgzn8NVLempp+hEA8QDD2Djgd6dNhT94LMgxDbi7QcOgnGcmHucx0Ng3kTEZETlEcp633fMDa1uc93nel3vi8bgo4g4BA46y/cf3Me331kM9mnmOTW3vsP+ayIA7t4yzGSj3lsezlnCZfWuy0XYEuQmzjpvdCt9gd/XW6eFIDHG4kyp+tnYatyUCS5SuPmFn3LFLfM+FN6yCDh38wJAbvIL5fl2HHO5WLMWZyzGWMhyDg4PsW94sGf0o/JBTYOnGfIidLtebJNAv04u6B5ZZCEwVq/xo/ffxYemZvhAGsjTTjExbwMIaCmjXiEI5xcWOD4zxR0TNaxZkfVtayylgwydOk09PcHi4WcIu/5PapPvLPeYogOgwRCteHzevncPW6oxP/qJh/iiVAkLC4UkX+d7jqGoZulG/cw1H/aV/1r8dygH48g6fl8CuMhinWNShP/rVS/j68qEPygGRfVTgHjVBEA1jnjzzkken1vi05emuZQFYmOLtVxWBxhrwXtc7ou+2nJjFuJaF1yu8FKf6/OX1+uuaMUpxSQnwooUnEpEVqmSGbCdNpH3RSRgAwkBW5aipdZBFFEJgWqaUnMxwQgSpLzmQicYOkaKDG/vL6v4vt4luezaS7ehjVyzij1I0aBHuhUkpRi7MnBQZPpL0Su//FJLIVC8wF2Dg7zpnjt48+4J6onrbTiU5TntEFjKskIoyPoI//ePT/Qc/rEIMTCQxHzfwX10jp3h4yEQoog4z8n7XASIhN6zP9tqcmFxkYMh9PoBAIitItFWmkunqFcMA4OzpAu/SjvMk0x+L9Y6JHQwNund8TxA7BxftmMX/+T+Nr/y7Dn+Vwh0QqDRXiItZxGsxb7TNfC2NHbdplTGFEchmQgda4tnq2iAsOzgSWlGzYoIbwgYEZyzWB+IbHG00vU3hGLPCSuOP9ZizTgEjMUT8fJ6jR+54zbetncn1cj12l87219jnld1FsBrto+RILzvSMJjM9NF2FDMcu1zEJLIMuQiYmvwwg2pXfM8oSRjblwAIKZQ9UVz0yISIUV4zgfPnPecbne4kObMZBk5hiChL8K0N6xyrcULxGnGTmu4c2iAHY1x6nGRxexFitNNgWbwpL7Mag6hZ9CB8gpefo2v+n1lhEWu0Gt2xX0SAiKmuI9lu9nlHNwygNoVkQiCxUjhTXW80BHhtRPjfMcd+9kxWOs1aVn5OzMfaPtykwkC2o71llAp++MHgW/YNcnCUovPnjhOu9IA7zdOrbuBlvcspR1y7y8XACYmN1WssaTZAJI5KiOP0bl4jqyyi2TLGzG2Uv6YAGUkwJcDoL7h0EEasePE9GM8IZYFLJGFaJXbBq8U3d7a4pm2dtm4G4tx4IKnnmfYTLBlAyRbRny6e7WUIkCMkGdCsEVFSTuK6EQRkQg2lOJQBFzhZEhZQmlWUx6L4IwhSyoYgQMGvv+23XzXXQcAaJXZ/v1ItJqLJ4kcr5zcxsHRYdrBX333TGHMXfnxlvkGcrOrvGzC0f3QTW4rS8hygSdm5vgPn3+Mvzp3ntxZXOSIpP8TBCNraLsYv7TE1+7awffecYAvm9xKXG7kbsXZpsEQylKwbrezlddabkAAXOd5u1rSrQjxX7Pfurk64NN9OQEYiCKGq8llr6WXfCVCM8tIEXJri3FvrJ96gL62i8YU68ZAo5rwsvEt7KnWOSaQlfcmon8TAiWUKlaEVp6xkGZXrU8hwrgBICKyOVkAv1glYZbWiX9OHn6KePxri6sQcrDJchi9XKtfsWs3v5xE/ORnHuUT0RCmuYjLs1WZImgozr2jMrrWKaNnQUpBbgtHjjghNjDWbvGysW3sHajTiCMi56hFjnoclZFdwZe5DJ3cM9tJmWq2OTm/xOcW51gYGMRnGb6TlgKniBBEIlhni+hDua/7lzqCZAwWoeIM6eAQTE/xj17/Kt65fznsX1mnTX7WlQDoetiRtWytV/te8O8fGuDS/BIzecan5+bBRTgJV+Q19JnnT/GAR3nOgcEG7zqwl6/fv4tK7NgIdGuuu2V0WQjErsjpmPOehThG8pzEueJ4YD0YmA0SCSgiLsJEo87rxrcyfXGKC90Rx9DXkQBDke8/n+WcbbbJRKhd9t4jMFUMAWsyDI40H6QaNalHJ+lc+h0yVyMeexPYBCQDir4JQpEYmEQRr92xm5++p8MvHTvDBzptsiih0WmSew/W3bLjALPC6GPAI3SMIY0rmCgiMVBZWGBXtcqeoQEm6lUGIke1UqHiHLurFfY3GozXalScJbKWxFkqkSuy5KUYKCVl5G0pz1nopFxotjncXOJclhN8TruTMtvJmep0uLDU4nSzxVRcxScxNk2h0yayEFNU+/gyknwrd8QKgSyKaQ0OcXvi+K4H7+Eb9u+insSkIeDov7D/mgmArjfw/JH99bsZSLkwYmt5y/49fH52gU8vNcFF2Dzr2y272KANqRHGBN60fZw37NxOJXbkQfBy7Ra06yf3obgv3WEsdMP8K0oUrTEkbkV2ti2W/1w74+jCEgsixAgRhZej3NoYhsEwHMd8+Y5xvjg7y7nU4hBMH1cEdBNkrTFMdTxnWymplyuerQhj4vIoMi8jnTlpbhFTpWo/R/N0C1PZRtS4E0zcO+YyGGLb3TcN33ToIFsqCUenPscRU2WpnCLobuFxQPdueIqW1D4E4iyjkudUnGNXJeGO7Vt5xbZtvGpiG3eNDbO9Ub/lp2Z5EE4vNDk+v8iTU9N8+vwlPjE1zYXWEmma0w6BvBIXEcPu0eAt248CRsBHESGOGQoZ3z8xyU8/cA9QjBVP+tjwr4kA6KlL89zhfWPW9sJeO8Rsesl+3QdtvF5huBL1QkXG9m8s05ly9CyGbfUq928dY6QMmdvyWOSaDWheZF3yZfkXL1JY+sByFnU3zP88u5L3nv/2xBE+f/4SdDpgzPrw/kvvayNkIqzM0RlMEu4aG2W8WoV2pzSeFFOG+jOshNgiHN4ClgLXaLDusLaCIVqure2GrsWB62DbD5Md/1fIxA8Sb31DqWczMEnvVNKUxeWv2zHJL772QX7u0cN8OBpB2k3ivBAeL8b8WYTIOXIgyz3eGmgMYppLvHFoiLftnuTu8S3sGqgzEEUMxTHD1QrJSzTeNrKGvcMNJgdqvGzbCG/dv5tLaYezSy0eujDNnx0/xZN5YMEYfNYh8TmJsYgE8vAiogHGECEk1rIwMkZ1foZ/9cADfN2ObSvu6MZg9QXADW7Ma+0NX99LpleHG7rZ/xsgTtsVXYJhSxKze7CBpTCs3Vp0c5PX61Zc8xuLyoAzBucMWe4532wXWdJXCE8vwmKW0fEBL4GzrTbPLCzxvqeOcXKphSuTDHN12l8yYe2cYWKgzmASQ6+Ytu/fGRiDj6vM+3CNc3lTbrXmin8tE9+yhDhqY9NPkk1V8JHBjbwOTALiy+RWS5BAJkXb4Dfv28dsJ0OOnuKvmsJiXKMqbSSEm2ob3Av1I6QBMheT1GpU5+c4WKtwYHiA7duG+arJ7bx+YhsTQ41rPn9Fwyq6KbgrnAV53me7W+HTnZTYrbx21hIZQ+IsiaswWq2wjwHYBvePjnDbQIMvXJrmRLPF8UU4OpeyUKkXryHtkFgIgd7PvBHDb0RIJNCJE9JqjYNJxLvuPsS79+4kiR3NPKfqXF+H/ddUAGyIkKZZHtKx8foAGCrOMVSJSdz6G1/5XBvIUprx6XOX+MK5KebTrOjUVVZpxMbQCYEziy1awbOYZnxuepqL1kCeE5ti0M7KbnZr/KbK9QX9nwhYRlvKvguj1Qq1qMwiXzcX/AU/LkUlCwJxhbk0x5cKoFuOKitHocqV1yYgISY3gHSodD7I0onTVOzPEQ3dD8aVIqAYFBWX6z1geOcdh9g5UOM9H/0cT2DpIMTdMtabwAvktoh8Rc0lhn3Gy0dH+I5De3n7/t1sK/u3hG5Z3orkxO5RW3xdg2hufIFcZ6+RFUPkur97z/AA3zU8wHdxgPNLLT5y8iy//8xxPnjuPIvlMWAebnJ/7goFawlxgkk7/PCu2/i7990BFAngNec2TMWXCoAX43KWPc2lW+dq2CCRgMIzMes8StM1KK482z8xt8C/e+hxPju3xLn5eVo+sHKiqpGAB7LSI8gQOklMFMVI2i5K0tahcdlIg+C8FPkVtcjSiKOypNP3/VbQ+29jS4/zSnvmgQ4iWW9BdquLeiJAomIYVdwmbj5G9uy/RSa/n3jsKwsRENpgq2UpvaFb2fyqie3861e/jH/99DE+uGDJOh0avkPqezGGaz7kVoTYOULwLDkHW8aoXDjPD962n6/eNcne4Qb7BgcYrS0nbFvD5d1PV+TZvFR7xcroQO+hkMvLdLc3arx9/y7uHBvh22bn+ODJc/zRkZPM1mtkaYeqFfChJ2Cu+ahZS+SLcXVLW7Yx1lzkn7/6Ab6pHMPde78bxPNXAXALsLYc37rBSsZXbmLr2uvvvl4RHpma5TeePEJ7fDvtdgeJXFGddUV4z9ri/E7EkASPS3PyEMjRMVWrZSyLkrKNtZGKCKRtGgODXDlU0uIxeQsRCNecwF5MBpQQ026DpUVNPkXnUgUfj+IG7wNbZbnrRbHnFFUsMW87cBst75l74iifbQkLrkoSOrjrtA3uiuE8iqHlmTTCgUrEg3cd5AcP7uO+8bHe16ZluZ8zxSyXbpn2jXjut8YhufrIWMQUZYShODJwzjJYSXjZti28bNsWDgwMMBbFfPLiFI+lHS5FFZwTKmm7171VVvx8EcGFQNtF+Djhtiji3Qf38jdu3wdA03uq1m64NasC4MVuZGysGedXhAHW/T3o9tteSnOemVugKYG81aThLOlVHv3lIRpDUYee6XJe1YBGlzyEDdMESADxHtNsM7p9C+7KZyd0sNIs8lBCVLZ4lqvWpjE5EiIwNTqdJWz6YbLjC8jenyIafjnLoYMyq2CFQfrmQweZaNT4kY9+gS8RkXVapV021/Rc8iBImrLbGL5r3y6+5747OLRl+Cojtx4z3Y0pOgU6d/V7CyI8OLmN+8bHePziLL/y+NP84tNHYGAAZwy+zJG46h4Gwdcq0Gnzd/ZN8mN3Hex9rmbdhu0LpgJA6XtzspDlzKY5hmLefGRtrzXnld8jLE8bFO32t2resSk9SIDZdspimi2XbfXxbTBlgp6zjqrkNCxXRQAgx9DCGQjBPOfRjjFCEIdxdeJKCq3PkJ7+BST/TuKxN5fHAZ2yWZDppVBYY3jt5CT//JV38fNHTvPnBlKfM5R1yKXopGkB6yKWGg1clvHNWwb55l2TvGpiGwfHRnuvwZfJzdaYvsgB6hr+ZccMEmd5YGILPx7fyZ1bRvij0+f4zMVpsthgOx0asSvSFYOnbQytLVvYIRk/ed/L+PZ9O3G2OD4JQt8M9lEBoGxK0l5XsqJqIZdwHQGwwoVQVp1u5vRCmtL2soHaABctcYeiiOHo6lCxwWNCiziGPH++tefLzqMJnY4BmtT5a9oXBBtvww7c1WsbXFRQLA9diq3j6w8dAgOnP/8ET4gwF8U4X7bpdo4E2GbgZYM1fuzOg3zl3p3lT4LU+6KnQK9/f/+wUqjkIRSjlY3h7rER7h4bYXs1oZ57Pj89xTmBZpSACL4c67unEvE928d7CX8t76k6h93gB4MqAF6MZ8MNjqXtM6/aiPTV++l2Fw8bZsTs5WtsQxjI8j6FEJhqd2h15wAISB8/PaYcGBZEGItjdg9Uia8wniZ0sGEeF5meADDPM9bSGI+Iw9o6eWcJKx+jc7xFvOfvEY+8sjDZ4sspglw2fvjr9t/GliTmb3/mMT4XIvzSAlGWgq3REM93bRvmx++/i12Dg8sGFKi6jVHdfq2z+ncc3MurJrbyO48f4deePspxHyDLYHQE5mb4Pw7s4XsP7u19fcWWI442uLOgAkBR1rXt3DgbkAALnYxHL0xxam4BCUWeRn8Lt+5QGxhMYsZrlatCxiItCHMQC9IyN2hTAuAIIUJsnUqSYtPPIed/iSz7VuJtbwNjiymCJi6nmIIPRTOf1+3ey89k8JcXp3j0dAufCXtHBnn5+DhfvXOCfcPDhbdcin1rzEbLZS5bDhczSiqR47aRIb7rrgPsGB7gS9OzLHYyhoYH2d/Yz7fs2UE9jopIIv1z9KECQNFIjAiiOfzr+v50G0lNpxl/ceocJ9OsaJ3tHGFdjV++SYFml8fdDsQxo7Ua0ZWd8aRDZJtgpdxyb2StFqO2MCAhoZ1ZDE0q8hGWzk5hazuw9ZXHAdLL0O9NETywjzdsG+IjA5alTocHJndwz449QHFsZq/jLW8c8QxRmeWfhYDBcNvoELeNDjHdbDPd7rCtmjBcLyY3pD4QW7OpTghVALxIj2ZDmp1ywqei3KrnpMvpdpsPTs8wW6tTD55MpK8naNruwyIwWq2wbWCAyFh6zUIQyNtYUsBiXFwk8d3EzlEcBxigClmbKHuU1rF/Sbzjx6iMvb5o/CPlFMGyxr97RUeHtvDW2xsECdSiuPcz401k5YwxRFxu2LfUq2ypVS4TnrG1my49SAWAcg2PzSDqUCu3gFAuJB+EpTTj8QuXuNBsIiNVnLVkvr8bAdnSYzQIQ9Ua4wODRWiegMEBhhBmsP40yDYwNYpRU3ITKrvoaRlI6GSWOGoR5Z/BT9XJaRONfRWYBJEMY1zvOCAPgdhaakml95OyUDQK3sie//WiAdLtiyCCs7bX2j0LgcjYa1RvqABQNp2v1h9PgVzWDUwFy3rFh0DsHBj43LmL/OXpC8RAvrRI5n3fR9CCCDiHxDGNao3Baq0YKCWUZX/g8xmczIIMIeGFnLWbsjtnjkhEllcR06KafZilk2ch3kI0+DJMd4qg6U4RtEg5b0BEilbCdoO1l7zJSIAr1UBvqJvIhpjq94IFrG5RL2Ah9R7+gBA27MPSPxELNqYAkG5L5v59C9mKG/O+46f4i9lFgrFUEPwG2AO8GLyx2DguPG1XeNvWOIJAq3kenzYRsw1CgpBe8RNu9rn05XyAKhhw6WNkz/482fSnVri62WWa3pRzBFQlX76/9UO7c40AKGviXfsQ+mbQUeTMZWVQytqThyL7uh5FNLOcPzn6LH95/hLz1haDY4LfEPkzmXhin7MlZGyN3WUCQfDkrWeR9jTCAPiIFz8vvDtvOKHdMURxC5P9NfmFhNzFuOFXYlZOEVw5Wl37XygaAVCubfRDz+sMFOVB63mDXrmXxdasmElutKn/OvGQXRkK/8jpc/zMJ7/IiXaHytI8EgK5l35/YEpzbKm1l3hl1XKoUb38GkiO7ZzAZqeQkIO/FaOPl9sGEyICVXLJsM3/Tfrs/4tf+FLp9rsNOKlUUQGgvPR7W1lU11/bhykmdfW5k2Oe5+/rd80U5WepD7S9x5URmf/5zHH+1Rcf50iWkVNWwtH/bZht2ShGoohBZ3nN+BD7h+orrgYQUmznCWrJFCIJWXZr72cxRdAh1IhrBtP+DOmpnyeb+lj5+aJtsAoB5XroEYCyAaIXG3OD607NMxTJZt2sZVlX17fwSG3Z6787oOXiUosvXpzil594ho9PzxavOs/wG+TedA25RAk1JzwwuYPtA4NlGm3RxMfgibOHiQcu0lpKih7/+FsoAgJFAmxMmhpctEjU+RidCxYbDeKGHwBbWTExQI8AFBUAirKuPenufwQgk6KvuTHl0caqip1icM3zJ0oVrXC73dNmWin//elj/MKXnuBwu4MYiJwrhMzGU2kMmoiDY9uoVOrkIkQEMI7gW5AfB85h7N6iba+kt9AQm/Il5ATvsLZBLksw/yEyaYP9+7jB+0ut4MHqdq+oAFCU9S8EgqclwoXFJiGUZ8cGnFmfp3bGGJ64NMsnzpzno+cv8ZnpeY4IUK0Q59kVw5j7X6XlFBGZwbTFgS2DRf0/gBiwDh8ga58DicA3euV5L+WLCuLANKgNdGgt/DX5yQTG34Xb+jWF8S+nCGokQFEBoCjrGBc8CwY+fv4i94yN8NrJcSqRKzztwuJexx+8dZGIIIIPghfBS+j9Bl9WieQizKQp87nnzEKTL56/xJ8/e4pH0xyJYyIJJFK0xNlInr+zhtRYXJ6xx6S8Ydsu6lHUDQgAljxdoLPwFFFuIW2UIR15yTLxjSlHXEtCJzNYt0Al+ys651NIxnGD98CKKYKa/qWoAFCuxpoVB5z945EVr73/nZvuGOMKQgvLn5+7AMZycqHJ9oE6DlP2zu++8W5jl7JnQG824rWVgXmu67fSmwQ6uWcpy1lIU1q57zVQWco9rTRjJuvwhbkFTmY5oZ2S5SktL7gkxqShyPbfkI+IIC7Cdzq8bvc4X7ljnKScpGfL+yKdE8jiQ0g2B50MqKzKA2XIEW+xboAgLWTpE+TPCmb338EOv6Iw/iEvIwGKCgBFuXqL054ha65piiEzeZLwkXMXObm0xGCSYBGCXG61lzPq5dpR5udz9q7hnosxeB/o+EDH52TFL0UQsrKzXCv3TMUxvt7AmgiTOozPiREIAc/GrMg0OEK1BsZyYHycO7dtLy6j5FgTFV+RnaAqj2KrhiyvYMxqXYnlKYKpq1GttWkvfYL8TI3Yvxuz5U1gk2KKoI01EqACQFGU9RgJMHlO1VoWJfDQ4hKY5rV9+Jcq6iFSWvDLWy1GthiBIyK4rEM82yEyZesbKXpIbES6eQw5QuQzBkLKvpERkmpR/ueDYE0x3lg6T1NNDkNUobVQw9JeJTlklo8DQkKKgWiJpPNBsjNNomQ71A9eNkVQcwJUAChK/27MZoM2OTOGvBxc4tbiTRqzbPVW/O7eBAZjkBAIImRlieKGXmciYC0Zjl3pEt+2c4wHB+u9zzsT4T20Fk8TFr9E4o+B2YOhvibG1pATgsWYOrgWvvkpwol/SbzjhzGjryteT0hX5AYoKgAURVl3D6mRgFkjT63oA2Au+7uwLApkExh/AOssHQx+cJCBzjzfsn8Pe4cGi9I/Y4r+8qFFmP8Ecfskua9hnIBJ1+gspDgOEIlJgyGptMiWPkp+PsFJhtvyFYXxlxywYPQ4QAWAoijrim5i4NomZsi1lMGmuQfdHgZehCTvcPvYFm6f3EVcqZGFUJb4WYyfJl78ALXKFK3FXcX0Oem2ADSr/qoNAUwg5I7M1hG7RNT8S/zpOUw0hB28D0xU3ks9DthsqORTrt7XQ9fD65cXrIPOlJfYUzIGb2Oq4vny2PNtE6OM1mrFJrriOcnSM9jOx6F+AeMqCEnvTH5NBYwJIAZjq7iKI7Q/jz/5bwnTH18RMEj1RmsEQNn0HidCVp7tKooCxhqyWo1sLuMrt47yVbt3YIzBh1AKAEPeadOZfRKXLULqMeuq+1FR+y+SkGaOKFpCmh8jXKxAVMcOvwpMBSimgBrj9KarAFA2n/svRVJXXwmA/htdpPSJ4aeb+Q8meAYQXrFvP+Nj4z3DakyxjaZznyLM/BWRGYSmIKEohDTrIpS2PEUweAe2RrBNzMJfEvIlYvOTmKH7KXIBgt74TYIeAbw4W4mI2aDvTQ2qojgDYizeJRwk4yfv3MmDYyPLZrV8/HMvmOafU0/eTxI70jCMIV+nPRCLKYJQo1KzhNanSE/+G8KlD5ZSwRZtg3UP0AiAskk9H6PJQIoCxVRGEwKvqCW8564DjFerZN4TO4c1FgTS+SPIwkPEtVnwI2RZtG5TaIqcBAMkdHKLi5aI80/QOWeIkzHswP1laaAmBmoEQFEUZTOKYBFSMZiQsydd5I2TE+wam4AoRiSUHrLBd86RX/yf+PYlwuJ28twVHvT6lQClECjaBos0yIIgrU/gT/4bwvwXel9ZHGMoGgFQNhd9FP0zGE0BUG658U+cZbE+iMzN8l13HeCbbj/Yi/k7a8uHxJI1n8Au/CbVxiJZewzwGJP1jeccxIJpUK226TQ/BWcSyKax296GsRESOmBijPYJUAGgKIqy0Y2/WEsmUA05dzUqvPPOQ+wcGcZLwALOFlny7cVLZFMfJZYjRPEIeceBhL4Jmi9PEYzpeMAuEmcfJTvfhso27MB9K9oG6xTBjYbeTUVRlJVekbOIdXQC3BU6/MiBHexpNIoN09iyc15pQOfej539EJHbSWdxEAkZBk+/nZsbMiRYjG3gBXzzM/hn/xVh7nPFF0gA0eMAjQAoiqJsVO+//H/nPUna4s17dvGNdxyiUamQek/sLMZAngtZ6yx++o8ZGD1MtriV4B3WpPRn0lxxhhaCQ8opgp3mp+BsBcIiduwthb8oadE5UH1HFQCKoigbxvhLAGtpxwlxc4mvHBvgaw/exvbRscI4+rzINzEJPpslvfAnOP8kZPMgwxgXQ9+W0HfbBoP4mE4wiF0izj5Gem6JOB7DDNy7YnCQVgdsBFTGKVdvBeVgE0XZVJ6/sYgx+FqdoSjixx68nzfs2b3sLdnuRACg8wjJ/K9TG4BOZx9BHCb0q/d/5fNfHGEYWy/iAu0vkJ34vwkzH1s2/to2WAWAoijKRiACQhSRGsc+n/Pdt+3ijXt2E0cRmfdI8GV7XEs+/xD+3P+gVp/BmZiQN8qfslE66JWJgcSkoU4cG5LwEP78bxGmP1wWP1TKnADtGtjv615RNgCy0pdTlJt0hSxiLFGnzddOjvE3776NehQRRIhsN/HPEfIm6bnfpZp+lHbukNDBWr/B1l7ZNpgcCY6O1ECaJP6vyU8vErkGdvABsAm9SVwaMdQIgKIoSl9tgGW721YQolab1w5W+dq9O7lt6zjOOXzwxZGYdbTaTS6e/WvShU9jG0sYcUCyoa+PMaFoDUwNG1tC6yHyE/+GMPXBnlgQtDpAIwCKoij9ZuCsLQZgxQnjpHzb/t28ateOIiLAylG/lnzh07jZ/0g1Pkfo1DBGNkG8qVv7H9Hxhjhu4sxnSc83iKt7MPWDGBuXX6uJgRoBUBRF6RcBUB4d2Thmx/AAX3v7QcYHGmQhYER6DX/mmjlh4UNslT+iWmnSaTcQpEyY29hXiPJ9SnAEauQeQvtT5Gd+Fek8C93RwaL5ACoAFEVR+sW8dc+uo4haJWb70CAAXgQpPVofAkuLx2g358CM45tAGfbeXNUyQhBHYITKSI5f/AukffiKL9Ge3CoAFEVR+sm0GZBg8N5fIQ4Kg1aJEqxzxXxgLASzwkPeJGKJgBAIAsZYjKTq9asA2MSbBoKo4lWU/n2Gu89vlrPY6XBkegaA2FjKrjg4a9kyupfG4Djk53E1j3HR5d+/KXBYIxiZpTPjcY0vx1T3r1AIRqsBVAAofU8okptMn3g3gg4DVF7gUu82/+20OdVs8V+eeIajsws4W2QHeFm2bQy8nZnkPbQ6barVI0XvPEk2xeozBgSHdVAZE4j24yZ/EFPdt2I2ghp/FQCKoij9EgEIRQg7Djnz1vIHx07z0WdPkWUZRd8/i4gg4nH1B/Cjf5u2vx0vS4hkWBs2vOETKYRSkrSITArNPbjt78SMvBZcA+3BoQJAURSl/4xbGbKOrSUzllNe+N8nTvLQmTNkIWCNIYggEqgkMDp2B4x8JwutBxE6RKaFbIpqaotNcjppnbD9J3Hbv3fF57SaXAWAsnE2RTSkrmwuQhCML5r+/NVCi19+4jCXZmdxxhTHAMYCHhcl1Ld/A9Hw26gOxrjhBAkxIrIBj78NQSKSKKc62CTIAdyuf4AZfjPG1opWwBL03F8FgKIoSv+Si2BDTi02nLUxf3B2ivedPMN0a4nEWaxx+FBGAhq7qG9/C832PkLIsdEM1hajdDeMEyBFgmMUdbA2xy9uIQx+G9H2d2NcHUK7qP83akJUACiKovR7FEAg90LcaTIbV/inR07zX46c6n3el+VvAKH2MsL4T9Bq1alUzuCsLPfG73e/v5vNby3xkKfjRzC7fxY3/m0rvijRBaMCQFEUZeMgQMUHrAgXTMT7nnqGz548SR4CkYsQIPiUKIpItryZEL+ajh/C+xwrHSjrZ/paCIWISpxTHWzj/T7M1h/CjL4FEw1C6JRhfzUdKgAUZf34LSu2cEV54WRBcGlKPHWBx6em+KWHvsSZ+TksRVhcynWWJDXiLd9EJ7wJCW2SpInQ/8cA1naAnPZ8g1D9dpLJ95YzE/LC81fjrwJAURRlIxIMWITEOmZqw/zF+Rk+e/JZ0tYCPgjGRkjZAS8ZfQOVrV9fhMyHHEKCSP9FAIo6f4MIJCM5GduJ9/wzou3vBFc2RcJqwp8KAEVRlI2PUJz5nzMR/+XMFB+5ME3sLNZYchEkBGzUwA2/kjx5kE6nSmRaWBMQsX31Pr04qpWcar1D8PswW74Ht/XrMPEoEtql4FHjrwJA2Ryrwujzrmxu45+LEKdt8jjhjxY8v330NHmeFlECMUVYHIFkgnz4O0iXdhDHi0RRQPooTG4AZ3IQT7tZI9S/i3jyBymanQeMrRTJj+r9qwBQNj69NsB6nK5s+mdBiIKA93zm1En+8PHHmGku9dpkB59i3QD18a8hGTgIowk2dph+aI5jitJFY4VkJCU3O4n3/jPc1q8Ha1luBq6GXwWAoijKJiMIWJ9TXZjjQprzn594htOLCyTOlpECwVpLXB3FDtxP2p7Ae4Ozfn1HOATEOGq1lCTqQLoPGXk3bus3YpItSGiVcRA1ESoAFEVRNqMAKD/GzjBXG+ajsykPX5ruzb23drke3ldeSTt/LWk7J4oXEXHrNhfAGCAEsCmdVgO/5W8R73hPVx5gTFU9fxUAymaln9oBa7qC8tJHAgQjkLqYDxw9wmdPHi+eE2MJEkByosadREOvBS5hBuYwLi665a2jJ8kYCBJjbaA60iaYg8R7fwY78qbl16rtfVUAKIqiKAV5EKK0Q9UaPnJpjj89/iy5z7GlOABDlFSojNyBSXbi8xjEY8z6Mf7dqX6VpE1sU2juIAy9Czv+Tkw8UIb9KYWAogJAURRFQYzB4ckwnIqG+NT0Eifnprp+dc9jNtF2zNB3kC3ux4Q5nOkgZh0kBJrlLd9Wczr5EH7yHxJNvHtFdKCCxtI2FzrHUVHWu0o3hsgajICxBgmr6FUaiqhw+bG0FL1GOCKFBxw2gwgIUrx343hmfoG/OHqUb4lrjA4MAhAkYNwQYfit5IufoS6fx0Y7yPMhkKXyAq6FgTUEH1GJ29jBFJ/vx27/TszIm8BWkJBhrA72UQGgKMq6wxuDN7YszYLV6TYrKwx+9+NK4dE92xYQ6YUSN3LlqBcBI1TSFjMh5/ePnOTeiZ28fnCofO8Bax2ucRsM7MYtSRFjTddQtEjxyqK4jbUZ2eJWGPs2osnvK+y9pBirg31UACiKsq4wIjhj6ISANxZjzbJLfkOu+4uyGitMuun9SCmKx4uvMYD3RCJEkcNi8CGQb9QIgDEgQmKEpdoQfz07xzMLLV6/HCIA44jjQUz9frL524itYKRZXkK7qhKp294XY4lHOqQzA0R7/glm6LUrnH01ASoAFEVZdw9mliRk1rEzeL5s6xjbG1UiY8klYK15Xgf+5g2GQUTwEsiCkHpPkKIULvcBbyDzno4P5D6w5D2nF5c4k3na9cHil7ZbJHmONcX43I14NGCskIshszFPnj/L3M6tDA2MYEuragxIvJcWd1HPnsK5DB9We6s1+OCoVjqYqifkt8G2d2JHvrqIJElarDIN+6sAUJS+9syQDZe7ZJ3FGEMl7fAN+/bwE/ffxR2jw8tO5Ev4fkMQmpmnledkweNFSEMg9ULHexaznHbmmWq1eXhqhk9cuMiTi4u0QiDNc3LrMNYi3m/IlLI8DxhJIeR8cWqG//3ss7zjrmEiG5UBFCFEO5DavWRzT1Cvtcnbg4BZnaoAAYxgbYrB014YwG1/N/Hk9xXHOJKDidGEP0UFgLIRfLINs5k5Y/AitDBsEeEb9uziu2/fzx1bhlecxb/E4sMaBioRA5XoKsMSRPAiBIHUe96wezvfnd7GpU7KkZl5/uzYad53/gJSb8DsNPU4Jkh5fr5BCIALObm1fJI69bNzvPV2YcAKXiCyBlu9DTt4Pyz9d4gXoD1EkTfhX9IbaIzBC1gClS2edGGSaO8/wg68uixUMGWZnxp/RQWAsrFCARsG7yIGJPDa8THu2ToKBrIQinp0a3gp7akxReWBKQ0KIsXH8t9taTwqkWWwErOTOgCv2TrGnkaD7UM1vjC3wEPT0MZijRABEgJhAzSYEQxOhGAtC0mdw3OLzKVtBpNBRATEk8QxDN6OnI+g0oYFU4beXzrDHwQkOCqVDjYRvL8Ntnwr0Za3lMqlDVZL/RQVAMpGNP791L7w+TZ0AeccNnJkpbWPrcUZwa62Eb3i98lK9VHmDRhjiGPHV+2d5Kv2TPK/jp3i5/PAR89fYskajDWr/7pfwqXmjCESIczPYa3n5OwUuxoDOGuKZEAcSXU7qWsURtd0Ywcv0WuSYnARNsNGgdZCFbfze4nGv2P5wVDjr1yBZoAoG8RisiF7Ahtjesl5a2LsRK74UwqC8o+IFOZFZPnSG/jKXdv5J699OT9w6DZ2RgmZseRRRLSBRIAA+JyFtMVjF84y05wrNtReJ70KUnuAfGkcJIOQlQ0VXgLv3xdT/SrbA6nfjtv1j3Gjby0rR01Z2aHGX9EIgLKRRcAGI4TQ87DXSoDc6OcF8KFIGKwnMa/cvpVEDM5a/tuRY8wET9EyyNxwMeO6FQCh7Jfvc+aAj5+5yMsndvGKxkjPrxIsefIyOtOPUbXnsC4m91XMLSqUNMYQghDEUKl3sHEgZPtg+JuItn1bYfylDaai2f6KRgCUG/Vuyram6jCssZiR3ll8v7zkyBrqkesFu+/bPsaP3nc7796/h63W0cGC6f/jAClffwQsRjEfv7jE4fn2FV8TE5IDSH0vxmREEWBv3fsWAWMEg2BrgdZijK/9EPHOH+71jKLX3lcfZkUFgKL0kxLrWzdZymoBY+D2sWF+5P672DFQw4xvx1vb9+aoe1ucEXKXcMZVONPuXKGIIqSyH5I9GBNDdOu2W2MghJg4gup4Spbtwe74x9jhN2N63n5Qw6+oAFAUZXVxxuCMYSnLEeCOsWG+du8udhohhIB3DrcBSgMtxYyAToCFLC0TAAuBYI0lqe0iSoYxLILNQV58H2cRQxBDXG1hk5TQmSDUv4XKxHfgKiMgne4r0IX4PCJVRDb1NdAVovQ/GuFct1Qj17s1P3j7AX5gfIwaRZmjc67vb5sTKUoCvWex1WaptbjC+4ZKpYGLYpALYDrQmwz4wgxP7+TEOKKhnE7LEkb+HsmO71vxVdrk53mNf/cObPJzThUAygZQ8rBRhXy/VzZ2Gxt5EXYPNXjD1hGGAFupkLN28/Fu3f0p+yQAc50W5xfmQDzdzI2il0Ida0fAJi/8bpZNfHyeECee6tgieb4P2f7TmKE3Y1y16PBH6CX8FS2dQ3n9u30kArJp94liHeahuF/d/JosyIZqVKUCQHnxTrVmACq3WAgEESaHBrl/dIRqu0NWlhD2fz6AIAZmWi3OLy6S+5Xd/gTrtuDZDdTLHvzc9LuWUJRcuqSNi1NojeLjb6G64z24ZKD4uSbqbekigjO27B1hcKboIxGV+RebLfRdJEwWx1JRmYjZ8R4RIbbFv6sAUJSVT4yy9kIMMH1uIruv3hrDRL3G23bvYncc4Y0B64rmOX1r/MvJiBJYSFNmWu0rvEkD0SCpDBTTkaRz0wKgmOpXfE+yNSNt1+iM/V/EE+9e8UXRitcE+crXEPJiguMVnw+b6Bn3CPmKa3B2ocnHT13g6em53r9lmzA6on0AlKsfliCkYXNtEMpLLwBEhMEk5lUT2/iz02d4vFMkqxnp364A3QiGM4aFTs7FVoc8CJXL3KwKYmoQFilyA27M7yq7MBN8TFLt4GqePNuPbH0Hdvht2DguBIWJez8z857YOWJrOTc3w8fPnOOx+SYhqbLFCK/ZOsKXTUwQR1HPC46t3TBdGq/0YbqVKFHZuOro7DwfOXuBz03NcmJmjq0jw9w/Osi37t3F7sFGsf9Jf5XfqgBQbulT40VoZzlBVv6zrNtjgW5jOmX9kzjL7qE6o9WyOY34/n5cQlmLbwzTecqZVrvXunmZGGfrhZG+iWmA3V5DJu7goozOQg3Z+m6qu76//OU5mOSyaEJUNgBY6KT8z6ef4ZcffZpHQkIYGiGePs+7d2yleXfKK3fvYjCOqTi3Yddaz/BTDK46tbDE7zxxlF89fIwTGGi3oZnC4WOkuee9t+9na73WO67aDMegKgCUa2xqYdOXx6yPDazrhUjfvw8ows6xMUw26gzGrhiO4wNG+vrNIT4QfM6U5Fxo5+ThijdkKng3iHiLKZr2I5iid/9zGK8QHMZ4KttSsqlhmPyHJKNfs+KLbM/4p94X8xis5cziAv/+s1/gfcdPcSw1uHqCyTOyap0/OTfDw4uP8RUnzvKTD97D7pGR4vtDcZQRbYBogC+PN6xZPtv/48PH+c0njvL5mVnO+0BcrUIS47MOoVLh3z91jItzC/zsax9kMInxIYC1K55BFQDKJjM+inIrCRSRpNgZKs5umEo1Kf/XFlhI86syysUYMBYTbuS5g1CG/Sv1NraS4fP95MPfSDz2TdioCPsLca/hTxYCSenJn5iZ4fefOcxvPH2Ci5U6OKGRZ5BnpMCMjWnZiFPHThLX67x1xziv3LaF0Vqt9xqyEIqpj31k/EKZUIqAW5HU99jULB8+c54/fvYMH780TSeOsd5Tz1MCBtKMzFrOVB2/c/Icg40n+N6D+9g/MtQTExv5OEAFgKIoq2MoRTBliNrZ0nvt851Vup5iFOGNYyYPXBUAKFRAGc+X57lG5de7HJtktGcEdn4Ple3fU7b3FTDJZYmh3f9aSlN++7HH+bWnjnIeRxSE2AqdFS+oAkTNReZtxL85/CwfPPYsP3nvHbxt/x5GG0X4O7b9lxvejVqE0vvPg/D4xVl+5Yln+MVnjuAaA9SdJeQpYgwtH3rXTnyg2m5yLqnw//nCY+Te8+P33Mn2gY1/HKACQFHWscGUy7b4jeMxb5QNVYzBSjHiqDMwxIk8kF4pAEyMsVWCN89Z9mgMeJ8QxSnxtjbZ7Dbs7p/Ajbxlube/hN60wTSEsqzNcnZ+gV//0qP8xpGTnCDGxZbIlAJlZU+CXsQCJIp4eG6O/++XnuAPjp3irXt28J133MZQrdp7TZ1QHNE4a7Csn8hgKK+5L6MVXdFireHTZy/yR8dO8cnzF3h0Zh4GBkECuUgRNek9VysERAjYPCM0Gvz6yYvMtVN+9tX3M1arFi2dpNRvKgAURVkVzEZ9W6Y4Y90g2HIscl6tMt1ucVVao3EYkxRJfUGuKgIozvvL9r61FlGUEfK9yOA3E49/R5ng2kEkxhhXVAYgxGVN/8nZWf7H04f51SePctxEWOOICUjwRZi7J7zKP0Fw4knaS7Sd5clgOTrf5NgTh1nwnldsG2P3QIODo0NUVkQDhDKrvisEVskzlqKIvyeIu018LBCVRx+zrTZH5xd5fHaOD50+z/uPnWauViMFamkbUyY3y1VitMBjqOY5wXtOxwm/dfwUk0MDfOdte9g7PFiIjg34WKoAUDaCS8mGK+C9bGPdGG+uN6JGIPXd+vkNJNa8J7qel2jddU2HlIfXxhiiWkZ71mJGf4Rk2ztXLINk2dgaCEHK0sMOv/7IY/zmM8c5GgwussSEMg/BXPdxwVhyXyRlStYhzXO+JMJjn32YXdUaX7trkh+49xAvHx8rj2uWSx5X0/hT/r5eFVKZX7GyKuliq8OfHz/Fbz91lE+cu8RSZIiMxbSbxCL4Gyg0ERF8+bHSXGQuivmZhx5lptXm773sLiYG6htSj6sAUJR1blf6PVze3ay7DX8W0oyOX9G/uY/fnukaDmOoNJfYWYuIrzK4gogvs/8vf7vGgM+rJNUUt6VNtjiBGf8e3PDXLE/1E78c9veeyBYd/i4uzvMHTz7Nfz9yihMmwbrSoHt/w3WxBnCAjSyZcVCpcs4H3nfqDE8tLXLn0BAv37qFN+4Y5/axkeWfW37MQuj1CzGYXpi8yJ6/ur/DyrUsVzRMKq5Tcb1CKWCsMYWoMuay71/oZHz+/CU+e2GKz01N88zCIs/MLtAZHMCEgKSd4ggEs5wgeKPXIwSsz8mrDX7n7EVamecfv/JeJhr13tFDNwqhAkBRlJcMv4E6ttkyoerZuQWm2+2yO530fRAgUHiolXaTHYMjxFfm0ElAJMPaK6oDxBCCIa7M4KIOtPchtW/HjX8/UZIAKcVgH9sLf8flAKVLS4v80TNH+M9PHOapdo6p1KmSEUJOuAnDFCjO0w2GCoLrtDHOcMnAhxbafGxqnrvPXeTI/AKv3TnBZKPKtkqF0SRhqJrcQMKgeU7P/qqvNdf+nmaWM9tJudTuMJtlPDY1y1+fucBfnT7PuSgiGEgMVNIOQnHen9/kKdPycQAkWYYJwplogP98+Di7hgZ492272VMeB/gQilLOPtcAKgBelHdmtFxOean8ZgKGXOSK83LTh+9k+VVPN9t8+uwlTswtIiEvjJD0bz6AsRYEJM+xkjMQR9gr75FkCB0MYYUnW55rB0s0NENnKmDH/hbx2Dsxrrstxz2jKKUQjIxhrt3mNx9+hN84fILHWwFbqRKJJ38R66PbHjgvEgyK0reQYiw8vrjI0ccP80vHTlGXnK+bnOAtu3Zy3/Yx9g81iN2NVQ1Ir8Rh2dreyP757Pwij1ya5eNnL/Bnz57ldJ6SdlLAkFlwuWARxJiin8GKCMULjViJMRA88dIi7STm5x59irPzC/wfr3wZ2xu14t4VX9zXNkAFgHJNza6yZh0YziClp9HvUmb5GGA6z/m9E89yMoqI0hZGTC/c25fPigDWIBiGnGV7NcFd+VbEg28BAZEiU93LAJUkxQ4s4PODhG3vxA29tTT+XUG03N7XlYN8ZpcWeP+Ro/zW0ZM8GRwkEc6AucUiygKOgATI4oimi/HVGjM+530nTvP47DyTxxtsHWow5CwTccJYpcJ4o8ZEvc5oJaYRR9TjCFseZUQrjoGEIhck854g0PaeS802U+02F1stzi61uJhmXMoyLi21OLPQ5MjCPGfEQqOBuBiTpVifE5uilM93Dfct3AeT4BGExUqN3zs/hXz+Uf7+/XexZ3igjNAVx0D9ehygAkBR1q13WTQ02Qhnjd1EruPzi/z1pWnao1tIWoYQpBip28/yxlhwjm1JxGQlJr7ifomE4lzeBsRYfABj57BRh9AaJG/8ANHkjxDFIJJhjGNlqUBkHcZAM+3wF8eO8etPHeGxVo6pNGiElDT3xWClW0hRT194uA6LkxSZT/HGcEkCH59fwCy1kLlFXAgMzM2zu1Fn/8gQ+wYHmByoMZIkDFcSnC2OMGJje9ECAfIgpMHjRVjMck7OL3J6aYln55d4enaeuUpCO47xaYakKYinag3xfIYYg5dACLLcevkWXwMBMgxRCCTtNmfrdX7+qcNMDDb43kP72DlQ7/UJ0AiAsnGwtue1KWsXh3HWkETuiqqx/vKWu36pD8Kp+UU+efIsaZpCu40TQ+jzHABjKZL1TGCsGrOjUb/qXFwICDllsRm4hOrgM3TmE5j8WdzoO4nirg1bNv6+HAbgjGEp7fDHTz7OLz5+hE8v5ZgoIfY5afC31Ou9hnLriQFTetixtRhrEYQ87eCBhWrC050Oxy9cxF24WHj7V3QTLBIEV5YVSpnbYAgSyIA096Ti8VEMIRDSFCcB5wwijhACKQGkDMG/xOK4eH1CCDmuuYSvVPnXTx3l1Mw8P/NlD7C9Ub2sCKnfpKwKAEVZt86lYAFr+3NqtwCdPKcWRWDg/cdP8ccXpomcw6TtDTdtspHEjNaqV403FmnjswVy63A2JTbTZNk+8pGvJxn5RqJKoxzsY3vGPw8BV9b5L7WW+Itjx/jlJ47yyfmUkNRIxGNCvqrREymNuQOsBAyGOPMEIEcIztCxrhzzXL6XldfiSmMtLJvOIMVRibXFzAQg8hlWikmLhkKEeFiDiFGR7FeVQBoCUxh+78x5ki8+yt+853YOjg717pnts4idCoAXtSyuymlRlFtm/LteTj9GYrpn/rUoIojw1Mwcv3v8JF/s5MRxTCKQbgABUHj/RX3fQFJhS72Ou2LCnvgO+BlspQlZm2ZaR0Z+mGji+4krVRCPYC/zjruec5pnfOjEMX7tycN8ZLaNq9ZphJxOCKxF6mS3GZCXy3c9B9DtGkhR1Fecjjy/MZSwHMKX8ucUjX+WqxTWg5jNBcgz6i3hUrXKv33iGQYqCT905wF2DzaIrO07UasCQFHWsREt9kXTV6/Zl73Yq1FhCB8/P8U//cIjfHZ6HokdhHDVwJy+FQCl0LEibKnXmRgeLJPeQs+bF7FEJsdNXCA9vQXZ+TMkW76xMP5dz1i6ExMDSDHWt521+ItnnubfPXqYTy56okoV53Pydehu9MLx3UY93f+/bKY4vVkQheEPl8fMhcuFwDp8j8YYJHhcp42v1viV46eZXmjyT1/zcsbqlV5yY7+0DVYBoCjr2aCyvqNLy21ai/a0lsJ4RUXLdf7i9Fn+57Pn+dOTZ8gqVSp5hoRwU7Xq6/r+GENwjlBJGKzXGa01wBh8yHsd9Ex6hMEtZ0g7k2Rb3ku87VuJ4wpFQNsAtmgIFALOFqXFi61F/vLEcX75iaN8dLqJrw1S8ykiAb+OTcsVbX+48q+XRbP6dA0EY6gGT47hQhB+99RZRr5U5Qfu2M/B0WFguWXyej8OUAGgKOvVuzSGy/PB1+dr7O7l3fp3L4IR+OTZS/zkpx7iceuIo4iKeLLSPdooR2ZeBG8MxlmGazVclBRGQgTXs3vztKbmScd/iuqOnyKJC1MpYi+L7hRHioY0z/jLY0f4pceO8IHpDq7aoCFZeWSiBbrrQfTmgPicWmuJqbjC//3Ik2Qh8Lfuu4Pdg42+qQ5QAfDiV8NyT3N9NpVbhbUYAnXncBRT2RBBxBQd5eT5vK9rGOtb7OUZU9R2X+nlfOncFP/z2LN84OxFHl1sYmrVwlPeQIky3SB/muVEts2ENUzE8Ypr1M3kBxn5eqgcolJ9DZVked/o5sfnIZStki3ttMUHDj/Df3j0CJ9czHDVCi54vAR9JtZhpMOEgM1zQr3Gb505z0ynw//5ivvYOzSAMWbdRwJUANzK1aAoL3YpdUu/gmfWWT58cZq7to5yT3Vk3b7mZpZzZnGJs802p5aafOTUef7w2HEu1AdwItSaS0XP+A3YNdM7x0Ca8uqtW9jfqC0LhG4ff3JqA/fDwP3lDc4AV2b8FxEEZ4qw/0xzkQ8dP86vPn6Ev5puEmoNGiEj9JLulHV3/zFUfIoEy8Uk4b8eP8m2Wo3vObiPu7aO9CIB69U/VAGgXIOgqmatBEBpJGOfcdFV+eWjJ9k9WOeesfUnAFIfOLvU4pFL03zo5Bk+cPIsh5eaBGOwFuJWE0RIu+GCDYQxpkgArFTZIp4379nBgbJP/Mpoi7NXbLEmvsxv6CaWtbKUP3n6KX7l8aN8Yi7FVqrUfbbc5EZZn8+rSJGTIUK9uUTbxfz/HnmS2VaHv//A3RwYGcSs49CwCgBFWU8bSvdjHjBRwCcxv3nkWU7NL7K7ktBwjqYPtIInC36FpwnItYeTyIppbWJu3qAYilMuZ4uQ5oXcsxQ8Ps1YTDMupimnFltc9AEZHoE8g7RNVPav34ief7cE2MUVhiXjwYlxtjUavdx/cy1RLfQ8/8x7nHNExrDYXuIDx47zK0+f4DOtgKlWiSRsgDFJmwcDEAIOyOt13ndhiubnvsRPP3A3d28b7UV71ttxgAoARVmPQsBaolYLopSnpcax0xcYXlpi2EUs+Jw2YKIICZ4Qlmekr8yyNlf8h8G8IE/cUJRvmRDwQLMxQB7HmDSF4EFC0S4VT6W9VPR4D0JuzIbz/FeY87IOX2hEEbsGB3DOkpV94a8ee2t67ZAxhrjsFTDXbvEXR4/za088wyemm5j6AI2Qkflb395XeWmFeyrgJGcgM1xylt8+eoKt9Srfb/Zz79YtOGN63Q/XS2mvCgBFWY8bSjE1pigqbrfpGMNFAxd9VhYZm2LuOazotvZSbiqCsWVjonYL22kRybLwMAKZCBkvTV/29YQVIaMo4qu1WuwbH2W4WlkWYVzeu2Hlf3fPgyNjWOp0eN+TT/IrTxznc/MtbKVK7LMi4VONfz8+tHgMbZ9TaQlZrcovPnOC6WaLf/zK+zkwOkjRIqlskrQObrEKAOUqJftSmxLl5rzvOATEQI5BrAUJWCknwJnVaY1abFvFaWZMwErRu47Sq/Hdvu6bwHA5Y8itxXrPgdjxmm1jJN2a/+f4vswHIlcUS15cWuRPjxznl588xuebGSGpEAePQ9B8//7fQ50EghiaccIfX5jGfPERfuzuQ7xiYhvGmKLyQ8xVbaNVACiKcrUgE0hWloJd1oNaLvNCrqkibomsW/b4c674vRvc67/8bRokSQitFq/aNsKX75zoTbnr9u+/MppjjOl9zUKnw58cOcZ/euoon55r4yoVGgQ6BDKV3huCVAS8px46TFUq/NrRE1SjGIvh5RNbi7bB66AuVgWAovSJELgh71pDxy9hFKTshW8M3joQuHNsjHu3jxXlXhRHIVfeAw8QApG1zLU7/Pcnn+ZXHj/Ml5odXJIQ+Zzslgg0ZV0JdxHykOM6gk+q/JeTZ1hotfjZ6gMcGBnCWLPmbYOt3ipFUZQbEwDFrmlI0ow9UcShoaFeQl+R33f5Vp6FgDOGyFrOLzX5H08f5T89foSHlzp460hYbiqkbMA1YwwVERLvWTKW/3Vhmn/xhcf49JnzSAhYszxgSSMA/eiVXbk5KIqyUXfzwqN3ji1pzjfs3sUdI4PP2eQl6o70zXL++MgJ/tPjh/n8QpO4WqEWclK1/BveRuRSjDoeTFvMRBX+8+ET5CEQBF41sZXIuTUTgBoBUBRFuQGcKaR+7mJ2DtR456G9HBwduixPo0teTkU0wFynw28/fphffOxpHlpqEiUxNvfk2t5vU5EFweQZVCu879wU/88XHuXz56cKQ1wmBvpVzgvQCICiKMrzunLlHAYR4jTj9u1jPDi5lSRy5GXtv7VFnX+gKPMDeHZhifcffZZffeIIDy80IY6plk1+tM5/c5GLKSo9DCyaiA+cv0jj0adYyjJev3OCSjk+O5TrSQXAOqfbDQy0ca6ibGRsWfpn8pxDzvK68W0MFWP9imxuZ67YGWA+zfivTx7h1586ytNLTeIkJpZQhISVzagii5kOuacR2rTihN8+dpKlNEcEvnz3JLGzq2pLVAAoiqI8D7G1tJMKvpPyVTsnefu+XT0vrVvK3R3s44CzC0v84eFn+e2nj/JMJyWqJNhu4yZl0+NDwAJRrcb/nppl/guPspRmfNW+nTSSWAVA34UCFEXZkI+2UA59yT1brOWNuyc4sGWwZ8yduTyVainL+avT5/n1p47x+GKR8BeLL854NeyvADkQlccBSy7mw1Mz1J45xpZ6jdfuHMet0jrRJMAXvUOY5UJOlfeKsqGwxiDG0PSeRqvFmyYmuGtkqCcOQhnOD6X3n/rA589P8fuHT/C5+TmiaoVEhMxvji6Jys2IAEPHB+o+x9Vq/NnFaT585hzz7VQjAMpaI6poFMUYvLWExgB3GOGH7rudvUMDeAk4YwuBIMtz++Y7KX9+4gyfuTiFOFvOa9DnSLk+iQHvLFlc50yzxUy7zWitohEARVGUNbP9LHd0G/TCV+ya4E17J2kkEd1qLXMN2Zx6IQ8CwRfiIKgAUK69vgzQDJD6QKPZYk+jRuJWzyyrAHjRjrIUE9ueqxuIoih9tzlbwFtLLfd81WCDt0xM9M5mzYqH3az421CS8FW7d3Dv2ChYh4kiIqvbrHIN42sM1hjS4JGFBb5sqMrrJraxY3Bg1V6DHgG8qF3CrJi1vpE0jZQzZfroXQl6aqHcuudaBGcs7eFRsovnece+nbxqYmuvZevKIW6mDBX4IFSc5TWTW/nO5m3MZIGHFxdYNIaGs0USIObaA5uUTUViDZl1ZMZST9t89c5JfvCegzywbWzVegCoAFA2FrqvKrfCMwsBbw1NoCKBe8bH+PL9OxmtV4oxrqXndrlmKHIBMDBSjfi6fTvpBOEXvvQ4T3U6tJ0t/AXvNRlwM2vLYmAEqTHkwGDa4a2T23nv3bfzlv27gKJjYGy1EZCyVouUy5scKcpmInaO4BwBy+sjy0/ffw97G7VCHDzHc7GydGt7o8K7Du2m4Qy/+PjTfGqxhbVQE8iDB2NUr266jdWQWFtUlcQJg80l3nvoAN9z123cNTa6bJQ1AqAoirL6whfAGwt5zm3VOt80Oc7X7JrAlL3an+s8v7tv50GIrGFLNeEbbttFzRl++/Ax/uTcRZaGhknm56gYQxYCQaMBm8OhMgaH0IoTJIq4O454x74dvOvQfu4dHyvXTRFdcioAFEVR1sJJM3SsYyjN+Pbdk3z1vt1gb85bj6wpprsJjFYTvu2O/RwcHaL96Yf4RLNNZi2pCMHaIiSsbHhyoIMFY9jaafM37riL77/rIEPVCkGEILImyaKanqpccxPs/umX16sJAMqL99SECoaKi9nfqPOdd+7n9i1DvWY/7iY2aCPFz+ty/7Yt/NvXv5K/f2AvtSwjVOvk3hM7S4wet21ErBRn+Ykz5M4h27ZxV73Kz7/2FXz3nQcYqha1/taYm1pbGgFQXlKyILTyHB/6Z1i50VCq8oKMfncjFNpJlbxS4R5j+dE7D3HP1lFsGaq3xtyUkTbl6GBfenextdy1ZZjvA0ye8Vfnp/ji0iKLLsYYT+x9r+WwStkNYPwRgnNk1kGeMx4bXjlY5x3ju/j2Q/vB0KsoMQLWrs3+pQJAASialdhiQabes5Rm5H0iAJbLFhXlBawfinp/H0VEnTbf98Dd/OB9twPFuWz8Irwzt+JMNxNh/5ZhfvY1L+eNJ07zS488yZ+dOs9SJem1EtaQ7MYgL7P8bbvNpHO8Y9cEf+f+Ozk4WkaUZEXS6Br6LioAlGuIgX6YWrb81KQhkIWAhFDUWGswQLkhL91gCYhxtAcGGW4t8Q/uv4d3H9hz2dfcGpF6+bJ8/Y7tbKlUeM3kOX758AmO1upkc3MM5CkYQ557TRDsp7VEEcqPXHHws1QbgKUlvn7nBN962x5eOznOwdFihoQ1pnestNaoAFCuXszW9pUN9SJ9E61Q1g8xQttG5C5i0hi+edcOfvjQXrbUa7S9p2LtLcvINgYiDHkQ8uCpxhEPTGxl//Ag1ln++MI0j8wKM14wSQxGiCSAKRMKlfW7X4qAtWTGkEcJkQ/sN4ZXTG7jB24/wNv27yp6SwEd76k4t6rNflQAKC8gAtA/nrT2LFBeCNZaiGJYXOR7D+zhb917J1vqRb1/Yu1LklcSWUNkl7fdwWrC37r/Lt4+u8C/+9xj/MHxE1xotTBRVEYolPW+9wTAA+Q5VoRRAj9620Hec8/tjFQSVkb6q86tq9evAuCFyvmu0ZGNuajVoCob89E1VBCCi1iq12k0m/zAnYf4vkP72DlUB4qI0ktteIXlEcIAd4wO8TcfuJPX79zGB8+c5zeePUO2dRtm6hJ1EawtWwlrssu62B+tMUTGYIxlMYkJLmZfp8079u3m9ZNjvHb7VraUWf7de21Zf8nKKgAURdkUmzaAkUDLRWAd2wx8w54d/MT9d3Hb6CB5me1/sxn/L/T1uLIbYOo9kbXcs22Ue7aNcvfYCC1r+GKrzenc03EO4yIkpDhjMBIIKtHXZg2VrXwzIHcRUQiMYZgwnnce2s/33nEbt20pzvrb3hMZgzN2VZv7qABQblEMoF/6ACx3YVOU5/L+nXO0kyrMzvHjdx3gvXceYHuj8PztNXr8r8aTVrkiLPyy8TF+cfSVfOLMRX4tCO8/dZZO2Z0wiVzxXSKaJLgWAsAYgi2SNE2AQYRv2beL9951gDu3DFNzyyZ1vYX7VQAoN4QO1VM2ClYE5yxGDEvOYodH2Z21+d4H7uK7D+5jYqAM+5dtWNfsmRMoM2+IjGE0SXjLzu0MOccbdk/yiXOX+MsTp1ms1PESkE6bWmQxQQiCHg28VG6QCJFzWAOtNCcfHMQODLJl+iLfvHMHr9q+lVePj/Hy7WO97+v2jXB9INBUACiKsjE3cBG8MQRjyfOcyAg78Hzn7kn+0SvupR7HZCEU9fdr3PnSGHBlxC2IkAskccQbd0/wxt0TvP70ecas4a/PX+JsnjFjDKmNMBJAfCF2VLjf0rUjQLAW71xRGZVmjKUpoyHlq2/by9+/9w4OlKV9XoQAOHhRfSNUAChrv/itWT7vUpQ+xBmDKXvyZyEQG8Prhkb46Qfv5dXjW6jHMazTzdoaQ3yFFnlwYht7RwY5s9TiAydO86uPHeaMS2jlLfCemrU4Z/E+EER05PALvfbl9RdrCAZ85vGVKiZJOGQMf+OOA7z1wB62VytsK5P8uuvtuSZFqgDYQEiZCNL9n7LmkgWtW1Bs+QdnafuADAwh7TYPJBFv3D7OV++e5O17JnseW3fjXq8ruhgSA0ECiXNsb9TZ3qgzVkkYr1R4bH6Bp2bn+fz5i8xEMWkcY3xOlOfEgFB8v+jUwee8zs6Yok7fGDpBin8dGIQoYnhmhlePDnHnlhHuGx7kaybH2T0y2Pv+NAQsBmf70xKoAFAUZUPgDQRjCV6QNKWeZexLHD961yHedcdtDFcTpIwIJH0Qpi2SEgFcb2KcAHuGB3nvy+5ARPjE6Qv89yee4S9Pn+N0a5HMRgQROtaClFXqRt2U6zpzQAYYiqOiYAK1PKfSaVNN4S17dvLeQ/t5497J0vmDzAesLY6NEtvfnRpUALwQ1ViqaSn/p6z9/dAtbjPu3lKEy60lGGEpyzGVBEvgjkaDd92+n7fsnuCukSGGq0nP44v60Bs2XD2N0BjDqye3sWewwXe1Wjx0cYb3Hz/JR85eZHGwDiEgnRbOQMVZogC+GxUoz6w3m7ffXTORtVgjtH0gNRbjHJVKjYHFBb565w7evm83920bYWslYbJWXXHNIXJ2+ef1OSoAlGvK4r5qBRwCnqCnAJtgAzdlUxxjwIvBO0ceReCFStbhzuGYu4eHecP4Vr527w72bRku1ogIPgixs+umDesLcTp676U8wkicZffwALuHB7h3dITdtQov2zrCE3NLnGu1OZnnnBchjSukEhDvEZ/hKPMMpAh5B8oOoBvkqKBXyFxGP4LpXjvwNiJNEmwUIfPzHIhidg/UmRioc8ee7bx+coI3To5TrSybxzQEkKKTo91AxykqAF6ohdzg586y7l+f9K5/b0M0pvgnDcps2DUp3d74pUg1WUZotxnC8prxbXzHXQf4mn27mGzUemvDUpRkObcxnteVEwa7+UgiwkAl5usO7uXrDu7lwlKbz5+/xF+eOMNHz53j6YU5lnxArEWsJXcOBCxFM6Jug5sNtVYoRu2KgazcE2IBl6XkWQdjHfcM1Pn2/Xt5484J7to6xFi18Pa7Ry5dAdHvoX4VAC+B/TeGnhrcSDZHpJwGuI43hJUhf2fLDTEIK3SB0qdYEYy1UNbwWyk8uI4U5/cmqUCSEC81ubtW42v27OCV27dwaGiQfcODjNYql3mCG3o9lMb/SsYbVb5y9wR3jg7zra19nG62ODy3wBcvzPDQpWlOi9CpJGS5R0KO855IAhVji4PN0nAGEUJxZoCUnQvXxRpZERnpRYUAaw0hFL35Wz6HKIIoQuIYC9Tn53nd+DivntjG3dtG2VmrsnegwfZ6tRfah2Jf9yK9SiizQZMoVQC8SHKRXizAYuE5TtbMdf4uz/H18lz/fh3Vbq7jyT/fw2sQrLFUI0cjjvrmrNQZg7NgjSWo+7+ORVtPYfb+bqy9LJ4WgIzS83KWzBQ12FiHCZ6RNGXCWcYqEXuHtvGG8W28Zd9ODpTtV6EQCSIrhOEGv6Zd4xTKSJiUBrIWR+wfHWT/aJG1Ptvq8NDYDF+8dIkn5uY4ttRkvgPTqWfew7wYlqrV4v54DyLF4YAJBF/0S3DPESm4coy4ucFJhuYa+1p3bVxvv0xLJ8UI4Bw4hzG2SOarRnigOj/HDmMYjBzDtYShyHLnxDZeNznO6ybH2T5Yu2ovD0Gw5bpxm6ByQgXAizY+yxtaeJ7lLs/zd27w87JC/d/M9z3nQ2gNGAsCw0nM7sE6tTi67GFel2EYoGItiXVgy7CMaoB1GzjrrtvuZi/lGGehmM7nKQI5UZFuTe5TECF2jvHI8uXbt/M1e3by6h3b2D1Ypx5HVw3uie3mnKH3fK2MR2oV3rhnO2/YM04ALjY7HJ9b5OEL03zh4iU+fXGaRxcWi+coy8A5Ilck2ApFro0tr61ca/z2it99M91E5Tr7mqzwwHvv0VpCuUaQUEQnvC9ec6D473qRAPkV4+O8dXKC27eOcGjLENtrlXK9FGV7VxlDY8oNffOgAuCmI26mNzTEGcNwFFNPKnScI08hchEOwRjBiEXwIMXGltEt5VlOvCF4jIBzl29avvRiojLhqWvufCh+hrNFMtOVVQghCCGE8ojCYK1DTNGhKsISAWICHoch0N0+nTWk1iH1BrET7tgyQuIsPgRcGV5bX9akCEkaYKSasKVapR05TKWKyzOqOIwxXJnrrANWVzlChkek8O87Esq1aMoOfQasXfbwrSMyhsFOh8E8Z9/IMAeG6uwbHGL7QJWd9Rq7G3X2Dg4y1qhcvu5Lg9Gd1KaUU+hCsd90xUFh+Irrs3Ogxo56lYPDA7x+x1a+tdXmQqfDxVaH84tNzrfanFpocnxhgYtZTjo4RBpHkOWQ58XeIwISiudRBIvgymiE+EDF2eIcHsEYWxhfICeU6wJyI+QhELwv9jXnyAprD9aVgsAU68Q5HIbBNMW021SNcHBkiN3DA0xWa+waqjNUr5FYw8FGg30DdbbUa1Sjq597333NZRfIzbhqVAC8iGCmMfDgtjG+rHGKLy00uRQCVKtF+KjMqDXlRpcDJs+LP8YiEjDB9xJx3MpGnuVzFUQw0q0FLv+93OgspdqXK4NjxeclAHFEcBEEIXWWNEmIig4j5AhWigUggM0yoixnh+R82fYJdg42sMaQr9NugKY8+zTGUIki7h4d5p5KwrFWm/nU4+q1UiApa/WECJAbg5Tn+abTIcoynASqxpI4SESoCCQGqsYw5Bx7tw2zs9bg0MgIL9s2wu2jw4zUkqsMfh5CefRWPCNq+K++B12DLyv6CPhQHhOYIlqyfaDG9oEa96/43rMLTU4tLPHMzDxPz85zcnGRZ9OUSz7HG09GoOOL8cTBCKkvJhT64MkxZN6TxjGtpFKE6MuIgRUpBUCR0IkxGO+xaYoTIQoQSaCKkNhA1RliB5EYYiByQiOO2V0bYHB0hK21CnePjXJwdJg9QwPsHmlc81p0E4Wl6zxRNoHa5Gvmht+9iPaFXellW1sYl8wHvnBxil999Gn+4NhJZqq1wqvJ/v/t3d9u2/YZx+EvSVGyLDtOmq7Dsq5/sJMd7Xw3sJvY1e0idtp7GLANKFBgQIFgf5EsTmxXIkXugJJtrVjatImtiM9zGCCBbMV6P3x/tNSkr6oUVZl++7aj/3mRD/qkK/rMJpM8nE2v/72iuAmAWwvS9Nn98353WXazKsutNX0/PL7zVZurZpUyRZ6v2yw/eDQUddMMP5Bdt4mRPvXlRX7z+FF+96tf5re/eJLPzk6Gx7Yp5H29wtk+svNlky++fprf/+Wr/OHrp2kePhwioet8VOB9vLBs3462qpLZNGnbfHRxkU9m89RVmY8Xi3z6YJEP57P8dHGcj0/m+dnpIo9m0xxPqs3HqBaZVuW3fv+du7HuurRdn6YbDjcv2zYX7TpXzTrPrpb5+8VVLtp1Lps2z66+yatlk+erVf726jLnq2WefrPMX6sy3fF85zVnc9Cf1HVSlpmdv8xHKXJa15lPJjmtJnlycpSfn57myeI4H85nOZvVeTw/ytlRncW0zrwsMy3L1FWZSVmmLsthe+9n/fZF0nd+MwTAWxpAf/rXs/z5+Ys8b5qhart+eCOu7YtgkkWSRTGcYdVVOXwMaHH7mKvf3TDk5or/9oAvtlf5xf8+jf313yyLIst2naZbp0xy2XV5ub2Bp+uub7TpNz+MR2WZz08W+fXjh3l0PN+Ji/flDthl0+aP//x3vnzxMq82L1p9v/trAWWGO4W5mx+OoqzSV2XSdfnJZJIHk8lwdDad5mw2zaKeZFHXeTCdJK95XtabK9hys6otUnitf0tPU7/ZDPSbVX31PT8W+Wq1TtN3adZdrpo2q3WXq/U656tVlu06L9s2/2hWacvy+qbCnTP9skyKIidFmdOyzLQawm9aVTmb1nkwneaknuS4nuSornbu0v+/F2ebNzi6OQ4ajlDzHr2OCYD3qZIP8Nxxn6/6D+kxszuI2m74IJvtcC+uh/3u3e684+eiz/V7nG6PIm/eeaMY3gb3Hl7ztsO9u/VbJH0/BP3N/xNhKAAAQAC8lsM1ABghAQAAAgAAEAAAgAAAAAQAACAAAAABAAAIAABAAAAAAgAAEAAAgAAAAAQAACAAAAABAAAIAABAAAAAAgAABAAAIAAAAAEAAAgAAEAAAAACAAAQAACAAAAABAAAIAAAAAEAAAgAAEAAAAACAAAQAACAAAAABAAACAAAQAAAAAIAABAAAIAAAAAEAAAgAAAAAQAACAAAQAAAAAIAABAAAIAAAAAEAAAgAAAAAQAACAAAEAAAgAAAAAQAACAAAAABAAAcbgAURVH4dgHAfvu+89oGAABsAAAAAQAACAAAQAAAAAIAADjIAPCrgACwv95kTtsAAIANAAAgAAAAAQAAjDQA3AgIAPvnTeezDQAA2AAAAAIAABAAW+4DAID98UPmsg0AANgAAAAC4DUcAwDA/fuh89gGAABsAAAAAfAdHAMAwP35MXPYBgAAbABsAQDg0K/+bQAAwAYAABAAb8AxAADcnbcxd20AAMAGwBYAAA796t8GAABsAGwBAGAMV/82AABgA2ALAABjuPq3AQAAGwBbAAAYw9W/DQAA2ADYAgDAGK7+3/kGQAQAwH7OUUcAADBC7zwAbAEAYP/mpw0AANgA2AIAwKFf/d/pBkAEAMD+zMvyEL8oADD89ygAAID9cOcBYAsAAPc/H8sxfJEAYPjvQQCIAAC433noHgAAGKF7DQBbAABc/Y8wAEQAAIb/SANABABg+I80AEQAAIb/SANABABg+I80AEQAAIb/SANABABg+I80AEQAAIb/SANABABg+I80AEQAAIb/SANABABg+I80AEQAAObVW36c7+M3t+/73n8xAAz+EWwAbAMAMJdGHgAiAADz6Ec+7kP45jsSAMDgH8kGwDYAAHNn5AEgAgAwb97w6zjEJ8eRAAAG/wgDQAgAYPC/XulJA4DxzZHRDEjbAAAM/hEGgBAAwOAfcQAIAQDGPPhHHwBCAIAx3yvmJjkhAGDwCwDEAIChLwCEgBAAMPgFgBgAwNAXAGIAAENfAAgCAAx8ASAKRAGAYS8AEAcAhjwAAAAAAAAAAAAAAAAAAAAAAECS/wLcwFhx6IFNsAAAAABJRU5ErkJggg==">
<script src="https://cdn.jsdelivr.net/npm/xlsx@0.18.5/dist/xlsx.full.min.js"></script>
<style>
:root{--bg:#eef5fd;--panel:#fff;--ink:#102a46;--muted:#7c8fa5;--line:#dce7f2;--navy:#113655;--cyan:#0b8ea0;--green:#22b978;--purple:#6b63e8;--red:#eb4f57;--amber:#f3a31d;--shadow:0 16px 42px rgba(31,75,120,.10)}
*{box-sizing:border-box}html,body{margin:0;width:100%;max-width:100%;overflow-x:hidden}body{font-family:"Segoe UI",Tahoma,Arial,sans-serif;color:var(--ink);background:radial-gradient(circle at 12% 4%,rgba(99,155,255,.16),transparent 26%),radial-gradient(circle at 90% 10%,rgba(35,188,210,.12),transparent 24%),linear-gradient(180deg,#eef5ff,#f8fbff 48%,#f3f7fb)}
button,input{font:inherit}.shell{width:100%;padding:12px clamp(10px,1.6vw,24px) 28px}.hero{background:linear-gradient(120deg,#eef7ff,#f7fcff 55%,#e4fbfc);border:1px solid rgba(98,154,211,.16);border-radius:22px;box-shadow:var(--shadow);padding:12px 16px}.hero-row{display:grid;grid-template-columns:122px 1fr 130px;align-items:center;gap:14px;direction:ltr}.brand{height:68px;width:122px;background:#fff;border:1px solid #e1ebf4;border-radius:18px;display:flex;align-items:center;justify-content:center;padding:8px;box-shadow:0 8px 20px rgba(31,72,111,.06)}.brand img{max-width:100%;max-height:100%;object-fit:contain}.hero-title{direction:rtl;text-align:center;margin:0;font-size:clamp(23px,2.45vw,38px);line-height:1.2;font-weight:950;color:#11304f}.hero-actions{direction:rtl;text-align:left}.btn{display:inline-flex;align-items:center;justify-content:center;gap:7px;min-height:38px;padding:8px 12px;border-radius:12px;border:1px solid #d5e4f3;background:#fff;color:#1c5e9d;font-weight:850;cursor:pointer;box-shadow:0 7px 16px rgba(39,91,145,.07)}#excelFile{display:none}.status{display:flex;align-items:center;justify-content:space-between;gap:10px;margin-top:8px;padding-top:8px;border-top:1px solid #dbe7f2;color:#73879c;font-size:10px;flex-wrap:wrap}.status-left{display:flex;align-items:center;gap:8px}.dot{width:10px;height:10px;border-radius:50%;background:#2ecc9a;box-shadow:0 0 0 5px rgba(46,204,154,.12)}.dot.updating{background:#f0a51b;animation:pulse 1s infinite}.dot.error{background:#e65058}.dot.success{background:#2ecc9a}@keyframes pulse{50%{transform:scale(1.25);opacity:.65}}
.tabs{margin:9px 0 8px;width:100%;display:grid;grid-template-columns:1fr 1fr;gap:6px;background:linear-gradient(135deg,#143958,#102f4d);border:1px solid rgba(78,165,211,.38);border-radius:16px;padding:5px;box-shadow:0 10px 28px rgba(18,55,88,.16)}.tab{border:1px solid rgba(255,255,255,.06);border-radius:12px;background:rgba(255,255,255,.035);color:#dceaf5;min-height:46px;font-weight:900;cursor:pointer;display:flex;align-items:center;justify-content:center;gap:8px}.tab.active{background:linear-gradient(135deg,#0f8fa1,#0b718c);color:#fff;border-color:rgba(126,226,232,.55);box-shadow:0 6px 16px rgba(0,104,130,.24)}
.kpis{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:10px;margin-top:8px}.kpi{background:rgba(255,255,255,.96);border:1px solid #e2ebf4;border-radius:18px;box-shadow:var(--shadow);padding:13px 15px;min-height:128px;cursor:pointer;transition:.16s}.kpi:hover{transform:translateY(-1px)}.kpi.primary{background:linear-gradient(145deg,#153b5d,#0f2f4c);color:#fff;border-color:#356f9e}.kpi.active{outline:2px solid #82b9ff;outline-offset:1px}.kpi-head{display:flex;align-items:center;justify-content:space-between;gap:8px}.kpi-title{font-weight:850;color:#74869a;font-size:12px}.primary .kpi-title{color:#dbe8f3}.kpi-icon{width:35px;height:35px;border-radius:10px;background:#edf4fd;display:grid;place-items:center;font-size:17px}.primary .kpi-icon{background:rgba(255,255,255,.1)}.kpi-value{font-size:38px;font-weight:950;line-height:1;margin-top:9px}.kpi-foot{margin-top:8px;display:flex;justify-content:space-between;gap:6px;color:#8a99aa;font-size:9px}.primary .kpi-foot{color:#c5d5e2}.kpi-percent{font-weight:950;color:#174c7f}.primary .kpi-percent{color:#fff}
.filter-panel{margin-top:10px;background:rgba(255,255,255,.96);border:1px solid #e3ebf4;border-radius:18px;box-shadow:var(--shadow);padding:12px 14px}.filter-head{display:flex;align-items:center;justify-content:space-between;margin-bottom:8px}.filter-head h2{margin:0;font-size:18px}.result-chip{background:#e6f7fa;color:#0a7c8f;border-radius:999px;padding:6px 10px;font-size:10px;font-weight:900}.filters{display:grid;grid-template-columns:repeat(5,minmax(0,1fr));gap:7px}.multi-filter{position:relative}.multi-trigger{width:100%;min-height:38px;border:1px solid #dbe6f1;border-radius:11px;background:#fbfdff;color:#17334f;padding:8px 10px;display:flex;align-items:center;justify-content:space-between;cursor:pointer;font-weight:750}.multi-menu{display:none;position:absolute;top:calc(100% + 6px);right:0;z-index:80;width:max(100%,230px);max-width:290px;background:#fff;border:1px solid #dce7f2;border-radius:13px;box-shadow:0 18px 42px rgba(27,67,108,.17);overflow:hidden}.multi-filter.open .multi-menu{display:block}.multi-actions{padding:8px;background:#f7faff;border-bottom:1px solid #e7eef6}.multi-option,.multi-toggle-all{display:flex;align-items:center;gap:8px;padding:8px 9px;border-radius:8px;cursor:pointer;color:#26445f;font-size:10px}.multi-option:hover,.multi-toggle-all:hover{background:#f1f7fd}.multi-options{max-height:240px;overflow-y:auto;padding:6px}.multi-option input,.multi-toggle-all input{width:15px;height:15px;accent-color:#2f74ff}.clear-btn{margin-top:7px;border:0;background:transparent;color:#3c6690;font-weight:850;cursor:pointer;font-size:10px}
.view{display:none}.view.active{display:block}.main-grid{display:grid;grid-template-columns:minmax(0,1fr) 420px;gap:14px;margin-top:12px;direction:ltr}.panel{direction:rtl;background:rgba(255,255,255,.96);border:1px solid #e2eaf3;border-radius:19px;box-shadow:var(--shadow);padding:14px;min-width:0}.panel-head{display:flex;align-items:flex-start;justify-content:space-between;gap:10px;margin-bottom:10px}.panel h2{margin:0;font-size:18px}.panel-sub{font-size:9.5px;color:#8797a8;margin-top:3px}.export-btn{border:1px solid #cfe1f5;background:linear-gradient(135deg,#eef7ff,#fff);color:#1f5f9f;border-radius:11px;padding:8px 12px;font-weight:850;cursor:pointer;font-size:10px}.table-wrap{max-height:620px;overflow-y:auto;overflow-x:hidden;border:1px solid #e2eaf2;border-radius:14px;background:#fff;scrollbar-width:thin}table{width:100%;border-collapse:collapse;table-layout:fixed}th{position:sticky;top:0;z-index:2;background:#f1f6fb;color:#5e738a;padding:10px 5px;font-size:9.5px;font-weight:900;text-align:center;border-bottom:1px solid #dfe8f1}td{padding:9px 5px;font-size:9.8px;text-align:center;color:#17334f;border-bottom:1px solid #edf2f7;overflow-wrap:anywhere}tbody tr:nth-child(even) td{background:#fbfcfe}tbody tr:hover td{background:#f4f9fd}.school-name{font-weight:850}.badge{display:inline-flex;align-items:center;justify-content:center;min-width:70px;padding:5px 8px;border-radius:999px;font-size:8.8px;font-weight:900}.b-complete{background:#e7f8ef;color:#148653}.b-draft{background:#eeecff;color:#5b55c7}.b-notstarted{background:#fdebec;color:#c7434b}
.workflow-stack{display:flex;flex-direction:column;gap:10px}.workflow-card{border:1px solid #dfe8f2;border-radius:16px;padding:12px;background:linear-gradient(180deg,#fff,#fbfdff)}.workflow-card.total{background:linear-gradient(180deg,#f4fbfc,#fff);border-color:#cce7eb}.workflow-top{display:flex;align-items:center;justify-content:space-between;gap:8px}.workflow-top b{font-size:13px}.workflow-top span{font-size:9px;color:#8192a3}.stackbar{height:11px;border-radius:999px;overflow:hidden;background:#e9eff4;display:flex;margin:9px 0}.seg-complete{background:var(--green)}.seg-draft{background:var(--purple)}.seg-notstarted{background:var(--red)}.legend-row{display:flex;gap:10px;flex-wrap:wrap;font-size:9px;color:#65788d}.legend-row span{display:inline-flex;align-items:center;gap:4px}.legend-dot{width:8px;height:8px;border-radius:50%}.completion-strip{margin-top:9px;background:#f1f7fb;border:1px solid #dce8f1;border-radius:10px;padding:7px 9px;display:flex;justify-content:space-between;align-items:center;font-size:9px;color:#62768b}.completion-strip strong{font-size:12px;color:#148653}
.supervisor-panel{margin-top:14px}.supervisor-wrap{overflow-x:hidden;border:1px solid #e3ebf3;border-radius:14px}.supervisor-table th{background:linear-gradient(180deg,#3aa7d7,#2e9dce);color:#fff}.supervisor-table tbody tr{cursor:pointer}.supervisor-rate{display:inline-flex;min-width:55px;padding:5px 8px;border-radius:999px;background:#eaf4ff;color:#215c9c;font-weight:950}.rank{display:inline-flex;min-width:34px;height:26px;border-radius:999px;align-items:center;justify-content:center;font-weight:950;background:#eef3f8}.rank1{background:linear-gradient(135deg,#fff3b0,#ffd54f);color:#775600}.rank2{background:linear-gradient(135deg,#f1f5f9,#cbd5e1);color:#475569}.rank3{background:linear-gradient(135deg,#ffe4cc,#dca46c);color:#70431f}
.axes-head{display:flex;align-items:center;justify-content:space-between;gap:10px;margin:12px 2px 10px}.axes-head h2{margin:0;font-size:20px}.axes-head p{margin:3px 0 0;color:#7d8fa2;font-size:10px}.axes-layout{display:grid;grid-template-columns:minmax(0,1fr) 470px;grid-template-areas:"table summary";gap:14px;direction:ltr;align-items:stretch}.question-panel{grid-area:table;direction:rtl}.summary-panel{grid-area:summary;direction:rtl}.summary-cards{display:grid;grid-template-columns:1fr 1fr;gap:10px}.summary-card{border:1px solid #dfe8f2;border-radius:16px;padding:13px;background:linear-gradient(180deg,#fff,#fbfdff)}.summary-card.overall{grid-column:1/-1;background:linear-gradient(180deg,#f1fbfc,#fff);border-color:#c9e7ea}.summary-title{display:flex;justify-content:space-between;align-items:center}.summary-title b{font-size:13px}.summary-rate{font-size:31px;font-weight:950;color:#0b8797}.summary-meta{font-size:9px;color:#8091a3}.summary-progress{height:8px;background:#e7eef3;border-radius:999px;overflow:hidden;margin:10px 0}.summary-progress span{display:block;height:100%;background:linear-gradient(90deg,#19b98d,#0b9cad)}.answer-grid{display:grid;grid-template-columns:1fr 1fr;gap:6px}.answer-box{display:flex;align-items:center;justify-content:space-between;padding:7px 8px;border-radius:9px;font-size:9px;font-weight:850}.ans-yes{background:#e7f8ef;color:#148653}.ans-no{background:#fdebec;color:#c7434b}.ans-na{background:#edf2f7;color:#63788c}.ans-blank{background:#fff4df;color:#ad6d00}.question-table-wrap{height:720px;max-height:72vh;overflow-y:auto;overflow-x:hidden;border:1px solid #e2eaf2;border-radius:14px}.question-table .q-text{text-align:right;line-height:1.5}.q-answer{display:inline-flex;min-width:68px;justify-content:center;padding:5px 8px;border-radius:999px;font-size:8.8px;font-weight:900}.q-yes{background:#e6f8ef;color:#148653}.q-no{background:#fdebec;color:#c43f48}.q-na{background:#edf2f7;color:#667a8e}.q-blank{background:#fff3dd;color:#ad6c00}.question-foot{font-size:9px;color:#8294a6;margin-top:7px;display:flex;justify-content:space-between;gap:8px}
@media(max-width:1150px){.main-grid{grid-template-columns:1fr}.axes-layout{grid-template-columns:1fr;grid-template-areas:"summary" "table"}.summary-cards{grid-template-columns:repeat(2,minmax(0,1fr))}.filters{grid-template-columns:repeat(3,1fr)}}
@media(max-width:760px){.shell{padding:7px}.hero{padding:9px}.hero-row{grid-template-columns:100px 1fr;grid-template-areas:"brand title" "actions actions";direction:rtl}.brand{grid-area:brand;width:100px;height:56px}.hero-title{grid-area:title;font-size:18px;text-align:right}.hero-actions{grid-area:actions;text-align:center}.kpis{grid-template-columns:1fr 1fr}.kpi{min-height:102px;padding:9px}.kpi-value{font-size:27px}.filters{grid-template-columns:1fr 1fr}.multi-menu{width:100%;max-width:none}.panel{padding:9px}.table-wrap{max-height:560px}th,td{font-size:7.5px;padding:7px 2px}.badge{min-width:0;padding:4px 5px;font-size:7px}.summary-cards{grid-template-columns:1fr 1fr}.question-table-wrap{height:62vh}.axes-head h2{font-size:16px}}
</style>

<style>
/* ===== التعديلات النهائية المطلوبة ===== */
/* البحث بنفس أسلوب لوحة المتابعة السابقة */
.dashboard-search{
  grid-column:1/-1;
  width:100%;
  min-height:39px;
  border:1px solid #dbe6f1;
  border-radius:11px;
  background:#fbfdff;
  color:#17334f;
  padding:8px 12px;
  font-family:inherit;
  font-size:10.5px;
  outline:none;
  direction:rtl;
  transition:.16s ease;
}
.dashboard-search:focus{
  background:#fff;
  border-color:#7ea9ff;
  box-shadow:0 0 0 3px rgba(47,116,255,.08);
}
.dashboard-search::placeholder{color:#8b9aaa}

/* زر الاستيراد: صغير وسطر واحد */
.hero-actions .btn,
.btn-import{
  width:auto!important;
  min-width:0!important;
  max-width:none!important;
  min-height:36px!important;
  padding:7px 12px!important;
  white-space:nowrap!important;
  flex-wrap:nowrap!important;
  line-height:1!important;
  font-size:10.5px!important;
}
.hero-actions{white-space:nowrap!important}

/* مؤشر نسبة الاكتمال داخل كروت حالة سير العمل */
.workflow-rate-block{
  margin-top:9px;
  display:flex;
  align-items:center;
  justify-content:space-between;
  gap:10px;
  background:#f5f9fc;
  border:1px solid #dce8f1;
  border-radius:12px;
  padding:7px 10px;
}
.workflow-rate-label{
  color:#62768b;
  font-size:9px;
  font-weight:800;
}
.workflow-mini-gauge{
  position:relative;
  width:78px;
  height:45px;
  flex:0 0 78px;
}
.workflow-mini-gauge svg{width:100%;height:100%;overflow:visible;display:block}
.workflow-mini-track,
.workflow-mini-progress{
  fill:none;
  stroke-width:9;
  stroke-linecap:round;
}
.workflow-mini-track{stroke:#dbe9ed}
.workflow-mini-progress{stroke:#248b91;transition:stroke-dasharray .3s ease}
.workflow-mini-value{
  position:absolute;
  left:50%;
  bottom:0;
  transform:translateX(-50%);
  color:#148653;
  font-size:10.5px;
  font-weight:950;
  white-space:nowrap;
}

/* جدول المشرفين: مؤشرات السورت والكورسر */
.supervisor-table th[data-sort]{
  cursor:pointer!important;
  user-select:none;
  position:sticky;
}
.supervisor-table th[data-sort]::after{
  content:'↕';
  display:inline-block;
  margin-right:5px;
  font-size:9px;
  opacity:.55;
  vertical-align:middle;
}
.supervisor-table th[data-sort].sort-asc::after{content:'▲';opacity:1}
.supervisor-table th[data-sort].sort-desc::after{content:'▼';opacity:1}
.supervisor-table tbody tr{cursor:pointer!important}
.supervisor-table tbody tr.supervisor-selected td{
  background:#e4f2ff!important;
  box-shadow:inset 0 1px 0 #c5def8,inset 0 -1px 0 #c5def8;
}
.supervisor-table th:last-child,
.supervisor-table td:last-child{text-align:center!important}
.supervisor-table td:last-child .supervisor-rate{
  margin-left:auto!important;
  margin-right:auto!important;
  display:flex!important;
  width:max-content;
  justify-content:center;
}

@media(max-width:620px){
  .dashboard-search{font-size:9px;min-height:36px}
  .hero-actions .btn,.btn-import{font-size:9px!important;padding:6px 9px!important;min-height:33px!important}
}
</style>


<style>
/* ===== إعادة تنظيم حالة سير العمل ===== */
#mainView{
  display:none;
}
#mainView.active{
  display:block;
}
.workflow-overview-panel{
  margin-top:12px;
  padding:16px;
}
.workflow-overview-panel .panel-head{
  margin-bottom:12px;
}
.workflow-stack{
  display:grid!important;
  grid-template-columns:repeat(2,minmax(0,1fr));
  gap:12px!important;
  align-items:stretch;
}
.workflow-card{
  height:100%;
  padding:14px!important;
  border-radius:17px!important;
  box-shadow:0 5px 14px rgba(31,75,116,.04);
}
.workflow-card.total{
  grid-column:1/-1;
  padding:16px!important;
  background:linear-gradient(180deg,#f2fbfc 0%,#ffffff 100%)!important;
  border-color:#c9e5e9!important;
}
.workflow-card.total .workflow-top b{
  font-size:15px;
}
.workflow-top b{
  font-size:13.5px!important;
}
.stackbar{
  height:12px!important;
  margin:10px 0!important;
}
.legend-row{
  justify-content:flex-start;
  gap:14px!important;
}
.workflow-rates-grid{
  margin-top:11px;
  display:grid;
  grid-template-columns:1fr 1fr;
  gap:9px;
}
.workflow-metric{
  min-height:70px;
  background:#f5f9fc;
  border:1px solid #dce8f1;
  border-radius:12px;
  padding:7px 10px;
  display:flex;
  align-items:center;
  justify-content:space-between;
  gap:10px;
}
.workflow-card.total .workflow-metric{
  min-height:76px;
}
.workflow-metric.started .workflow-mini-progress{
  stroke:#2f74ff;
}
.workflow-metric.started .workflow-mini-value{
  color:#245fa9;
}
.workflow-mini-gauge{
  width:82px!important;
  height:47px!important;
  flex:0 0 82px!important;
}
.school-panel{
  margin-top:14px;
}
.supervisor-panel{
  margin-top:14px!important;
}

/* عمود نسبة الإكتمال في جدول المشرفين */
.supervisor-table th:last-child,
.supervisor-table td:last-child{
  text-align:center!important;
}
.supervisor-table td:last-child .supervisor-rate{
  margin-inline:auto!important;
}

/* الموبايل */
@media(max-width:800px){
  .workflow-stack{
    grid-template-columns:1fr!important;
  }
  .workflow-card.total{
    grid-column:auto!important;
  }
}
@media(max-width:520px){
  .workflow-rates-grid{
    grid-template-columns:1fr 1fr;
    gap:6px;
  }
  .workflow-metric{
    padding:6px 7px;
  }
  .workflow-mini-gauge{
    width:70px!important;
    height:42px!important;
    flex-basis:70px!important;
  }
}
</style>


<style>
/* ===== تحسينات الشكل الأخيرة فقط ===== */

/* ملخص تقييم المناطق يملأ نفس ارتفاع جدول الأسئلة */
#axesView .axes-layout{
  align-items:stretch!important;
}
#axesView .question-panel,
#axesView .summary-panel{
  height:100%!important;
}
#axesView .summary-panel{
  display:flex!important;
  flex-direction:column!important;
}
#axesView .summary-panel > .panel-head{
  flex:0 0 auto!important;
}
#axesView .summary-cards{
  flex:1 1 auto!important;
  min-height:0!important;
  display:grid!important;
  grid-template-columns:repeat(2,minmax(0,1fr))!important;
  grid-template-rows:repeat(3,minmax(0,1fr))!important;
  align-content:stretch!important;
}
#axesView .summary-card{
  height:100%!important;
  min-height:0!important;
  display:flex!important;
  flex-direction:column!important;
  justify-content:space-between!important;
  padding:15px!important;
}
#axesView .summary-card.overall{
  grid-column:1/-1!important;
}
#axesView .summary-title b{font-size:14px!important}
#axesView .summary-rate{font-size:34px!important}
#axesView .summary-meta{font-size:10px!important}
#axesView .answer-box{font-size:10px!important;padding:8px 9px!important}

/* حالة سير العمل: الإجمالي وحده ثم الأربع مناطق في صف واحد */
.workflow-stack{
  grid-template-columns:repeat(4,minmax(0,1fr))!important;
  gap:12px!important;
}
.workflow-card.total{
  grid-column:1/-1!important;
}
.workflow-card{
  padding:16px!important;
}
.workflow-card.total{
  padding:18px!important;
}
.workflow-overview-panel .panel-head h2{
  font-size:22px!important;
}
.workflow-overview-panel .panel-sub{
  font-size:11px!important;
}
.workflow-top b{
  font-size:16px!important;
}
.workflow-card.total .workflow-top b{
  font-size:18px!important;
}
.workflow-top span{
  font-size:10.5px!important;
}
.stackbar{
  height:14px!important;
  margin:12px 0!important;
}
.legend-row{
  font-size:10.5px!important;
  gap:14px!important;
}
.legend-dot{
  width:9px!important;
  height:9px!important;
}
.workflow-rates-grid{
  gap:10px!important;
}
.workflow-metric{
  min-height:86px!important;
  padding:9px 12px!important;
}
.workflow-rate-label{
  font-size:10.5px!important;
}
.workflow-mini-gauge{
  width:98px!important;
  height:56px!important;
  flex:0 0 98px!important;
}
.workflow-mini-track,
.workflow-mini-progress{
  stroke-width:10!important;
}
.workflow-mini-value{
  font-size:12.5px!important;
  bottom:-1px!important;
}

/* الحفاظ على استجابة العرض في الشاشات الأصغر */
@media(max-width:1350px){
  .workflow-stack{grid-template-columns:repeat(2,minmax(0,1fr))!important}
  .workflow-card.total{grid-column:1/-1!important}
}
@media(max-width:800px){
  .workflow-stack{grid-template-columns:1fr!important}
  .workflow-card.total{grid-column:auto!important}
  #axesView .summary-cards{grid-template-rows:auto!important}
  #axesView .summary-card{height:auto!important}
}
</style>


<style>
/* ===== تحسين كروت حالة سير العمل ===== */
.workflow-rates-grid{
  grid-template-columns:1fr!important;
  gap:10px!important;
  margin-top:14px!important;
}
.workflow-card{
  min-height:265px!important;
  padding:18px!important;
}
.workflow-card.total{
  min-height:285px!important;
  padding:20px!important;
}
.workflow-top b{
  font-size:16px!important;
}
.workflow-top span{
  font-size:11px!important;
}
.legend-row{
  font-size:10.5px!important;
  gap:16px!important;
}
.workflow-rate-label{
  font-size:11.5px!important;
  font-weight:900!important;
}
.workflow-metric{
  min-height:92px!important;
  padding:10px 14px!important;
}
.workflow-card.total .workflow-metric{
  min-height:98px!important;
}
.workflow-mini-gauge{
  width:108px!important;
  height:62px!important;
  flex:0 0 108px!important;
}
.workflow-mini-track,
.workflow-mini-progress{
  stroke-width:10!important;
}
.workflow-mini-value{
  font-size:13.5px!important;
  font-weight:950!important;
}
.stackbar{
  height:14px!important;
  margin:12px 0!important;
}
@media(max-width:800px){
  .workflow-card,
  .workflow-card.total{
    min-height:auto!important;
  }
  .workflow-mini-gauge{
    width:96px!important;
    height:56px!important;
    flex-basis:96px!important;
  }
}
</style>


<style>
/* ===== تكبير عناصر حالة سير العمل ===== */
.workflow-overview-panel{
  padding:20px!important;
}
.workflow-overview-panel .panel-head{
  margin-bottom:16px!important;
}
.workflow-overview-panel .panel-head h2{
  font-size:24px!important;
  font-weight:950!important;
}
.workflow-overview-panel .panel-sub{
  font-size:12px!important;
  line-height:1.5!important;
}

.workflow-card{
  min-height:305px!important;
  padding:20px!important;
}
.workflow-card.total{
  min-height:335px!important;
  padding:22px!important;
}

.workflow-top b{
  font-size:19px!important;
  font-weight:950!important;
}
.workflow-card.total .workflow-top b{
  font-size:21px!important;
}
.workflow-top span{
  font-size:12.5px!important;
  font-weight:800!important;
}

.stackbar{
  height:17px!important;
  margin:14px 0 13px!important;
}

.legend-row{
  font-size:12px!important;
  gap:18px!important;
  line-height:1.5!important;
}
.legend-row b{
  font-size:13px!important;
}
.legend-dot{
  width:10px!important;
  height:10px!important;
}

.workflow-rates-grid{
  gap:12px!important;
  margin-top:16px!important;
}
.workflow-metric{
  min-height:108px!important;
  padding:12px 16px!important;
  border-radius:14px!important;
}
.workflow-card.total .workflow-metric{
  min-height:116px!important;
}

.workflow-rate-label{
  font-size:14px!important;
  font-weight:950!important;
  color:#536d84!important;
}

.workflow-mini-gauge{
  width:142px!important;
  height:80px!important;
  flex:0 0 142px!important;
}
.workflow-mini-track,
.workflow-mini-progress{
  stroke-width:11!important;
}
.workflow-mini-value{
  font-size:16px!important;
  font-weight:950!important;
  bottom:-1px!important;
}

@media(max-width:1000px){
  .workflow-card{
    min-height:280px!important;
  }
  .workflow-card.total{
    min-height:305px!important;
  }
  .workflow-mini-gauge{
    width:122px!important;
    height:70px!important;
    flex-basis:122px!important;
  }
}

@media(max-width:800px){
  .workflow-overview-panel .panel-head h2{
    font-size:20px!important;
  }
  .workflow-card,
  .workflow-card.total{
    min-height:auto!important;
  }
  .workflow-top b{
    font-size:16px!important;
  }
  .workflow-card.total .workflow-top b{
    font-size:18px!important;
  }
  .legend-row{
    font-size:10.5px!important;
  }
  .workflow-rate-label{
    font-size:12px!important;
  }
  .workflow-mini-gauge{
    width:105px!important;
    height:62px!important;
    flex-basis:105px!important;
  }
  .workflow-mini-value{
    font-size:13.5px!important;
  }
}
</style>


<style>
/* كروت المدن عند فلترة منطقة واحدة */
.workflow-card .workflow-top b{
  overflow:hidden;
  text-overflow:ellipsis;
  white-space:nowrap;
}
@media(min-width:1200px){
  .workflow-stack{
    grid-auto-flow:row;
  }
}
</style>


<style>
/* ملخص التقييم: المناطق أو المدن حسب فلتر المنطقة */
#regionSummaryCards{
  align-content:start;
}
#regionSummaryCards .summary-card{
  min-height:210px;
  display:flex;
  flex-direction:column;
  justify-content:space-between;
}
#regionSummaryCards .summary-card.overall{
  min-height:230px;
}
@media(max-width:760px){
  #regionSummaryCards .summary-card,
  #regionSummaryCards .summary-card.overall{
    min-height:auto;
  }
}
</style>


<style>
/* ===== مساواة ارتفاع جدول التفاصيل مع ملخص التقييم ===== */
#axesView .axes-layout{
  align-items:stretch!important;
}
#axesView .question-panel,
#axesView .summary-panel{
  height:100%!important;
  align-self:stretch!important;
}
#axesView .question-panel{
  display:flex!important;
  flex-direction:column!important;
}
#axesView .question-table-wrap{
  flex:1 1 auto!important;
  height:auto!important;
  max-height:none!important;
  min-height:720px!important;
}
#axesView .question-table{
  height:auto;
}

/* عند وجود عدد كبير من المدن، تمتد لوحة الجدول بنفس طول الملخص */
#axesView .summary-panel{
  display:flex!important;
  flex-direction:column!important;
}
#axesView #regionSummaryCards{
  flex:1 1 auto!important;
}

/* على الجوال نعود لطول عملي مع السكرول */
@media(max-width:1150px){
  #axesView .question-table-wrap{
    min-height:62vh!important;
    height:62vh!important;
    max-height:62vh!important;
  }
  #axesView .question-panel,
  #axesView .summary-panel{
    height:auto!important;
  }
}
</style>


<style>
/* ===== إصلاح توازن ملخص التقييم وجدول التفاصيل ===== */

/* لا يتمدد الملخص بسبب طول الجدول */
#axesView .axes-layout{
  align-items:start!important;
}

#axesView .summary-panel{
  height:auto!important;
  align-self:start!important;
  display:block!important;
}

#axesView #regionSummaryCards{
  display:grid!important;
  align-content:start!important;
  flex:none!important;
}

/* رجوع الكروت لأحجامها الطبيعية القديمة */
#regionSummaryCards .summary-card,
#regionSummaryCards .summary-card.overall{
  min-height:0!important;
  height:auto!important;
  display:block!important;
}

/* جدول التفاصيل يرجع لطوله الطبيعي القديم، ويزيد فقط عند الحاجة عبر JS */
#axesView .question-panel{
  height:auto!important;
  align-self:start!important;
  display:block!important;
}

#axesView .question-table-wrap{
  height:720px!important;
  min-height:0!important;
  max-height:none!important;
  overflow-y:auto!important;
  overflow-x:hidden!important;
}

/* موبايل / تابلت */
@media(max-width:1150px){
  #axesView .question-table-wrap{
    height:62vh!important;
    max-height:62vh!important;
    min-height:0!important;
  }
}
</style>


<style>
/* ===== ترتيب تاب البنود والمحاور: الملخص فوق والجدول تحت ===== */
#axesView .axes-layout{
  display:block!important;
}

#axesView .axes-summary-top{
  margin-top:10px!important;
  height:auto!important;
  display:block!important;
}

#axesView .summary-cards{
  display:grid!important;
  grid-template-columns:repeat(4,minmax(0,1fr))!important;
  gap:12px!important;
  align-items:stretch!important;
}

#axesView .summary-card.overall{
  grid-column:1/-1!important;
}

#axesView .summary-card{
  min-height:220px!important;
  height:auto!important;
  padding:15px!important;
}

#axesView .summary-card.overall{
  min-height:235px!important;
}

#axesView .axes-question-bottom{
  margin-top:14px!important;
  height:auto!important;
  display:block!important;
}

#axesView .question-table-wrap{
  height:720px!important;
  min-height:720px!important;
  max-height:720px!important;
  overflow-y:auto!important;
  overflow-x:hidden!important;
}

/* توازن أفضل للعناوين والقيم */
#axesView .summary-title b{
  font-size:15px!important;
}
#axesView .summary-rate{
  font-size:38px!important;
}
#axesView .summary-meta{
  font-size:10.5px!important;
}
#axesView .answer-box{
  font-size:10px!important;
  padding:8px 9px!important;
}
#axesView .summary-progress{
  height:10px!important;
  margin:12px 0!important;
}

/* Responsive */
@media(max-width:1350px){
  #axesView .summary-cards{
    grid-template-columns:repeat(2,minmax(0,1fr))!important;
  }
  #axesView .summary-card.overall{
    grid-column:1/-1!important;
  }
}

@media(max-width:760px){
  #axesView .summary-cards{
    grid-template-columns:1fr 1fr!important;
    gap:8px!important;
  }
  #axesView .summary-card{
    min-height:auto!important;
    padding:10px!important;
  }
  #axesView .summary-rate{
    font-size:28px!important;
  }
  #axesView .question-table-wrap{
    height:62vh!important;
    min-height:62vh!important;
    max-height:62vh!important;
  }
}
</style>


<style>
/* إزالة الفراغ الأبيض أسفل ملخص التقييم */
#axesView .summary-panel.axes-summary-top{
  height:auto!important;
  min-height:0!important;
  align-self:auto!important;
  display:block!important;
}
#axesView .summary-panel.axes-summary-top #regionSummaryCards{
  flex:none!important;
  height:auto!important;
  min-height:0!important;
  grid-template-rows:auto!important;
  align-content:start!important;
}
#axesView .summary-panel.axes-summary-top .summary-card{
  height:auto!important;
}
#axesView .axes-question-bottom{
  margin-top:14px!important;
}
</style>



<style>
/* ===== ترتيب المناطق / المدن حسب نسبة الإكتمال ===== */
.workflow-title-wrap{
  display:flex;
  align-items:center;
  gap:10px;
  min-width:0;
}
.workflow-title-wrap > b{
  min-width:0;
}
.workflow-rank-badge{
  display:inline-flex;
  align-items:center;
  gap:6px;
  flex:0 0 auto;
  min-height:30px;
  padding:4px 9px 4px 7px;
  border-radius:999px;
  background:linear-gradient(135deg,#eef8fb 0%,#ffffff 100%);
  border:1px solid #cfe5ec;
  box-shadow:0 4px 12px rgba(16,91,120,.08);
  color:#60788c;
  line-height:1;
}
.workflow-rank-badge .workflow-rank-label{
  font-size:8.5px;
  font-weight:800;
  color:#7a8fa2;
  white-space:nowrap;
}
.workflow-rank-badge strong{
  display:grid;
  place-items:center;
  width:23px;
  height:23px;
  border-radius:50%;
  background:linear-gradient(135deg,#0e8e9f,#087487);
  color:#fff;
  font-size:12px;
  font-weight:950;
  box-shadow:0 3px 8px rgba(8,116,135,.18);
}

/* إبراز أول ثلاثة بشكل راقٍ بدون تغيير هوية الداش بورد */
.workflow-card:nth-child(2) .workflow-rank-badge strong{
  background:linear-gradient(135deg,#d6a51e,#f1c84a);
  color:#5f4500;
}
.workflow-card:nth-child(3) .workflow-rank-badge strong{
  background:linear-gradient(135deg,#9aa9b7,#c7d0d8);
  color:#314252;
}
.workflow-card:nth-child(4) .workflow-rank-badge strong{
  background:linear-gradient(135deg,#b77748,#d49a6d);
  color:#fff;
}

@media(max-width:800px){
  .workflow-rank-badge{
    padding:3px 7px 3px 5px;
    gap:4px;
  }
  .workflow-rank-badge .workflow-rank-label{
    font-size:7.5px;
  }
  .workflow-rank-badge strong{
    width:21px;
    height:21px;
    font-size:10.5px;
  }
}
</style>


<style>
/* ===== تحسين شارة الترتيب الرقمية فقط ===== */
.workflow-rank-badge{
  display:inline-grid!important;
  place-items:center!important;
  width:38px!important;
  height:38px!important;
  min-width:38px!important;
  padding:0!important;
  border-radius:12px!important;
  background:linear-gradient(145deg,#0b8fa0 0%,#0b7387 100%)!important;
  border:1px solid rgba(255,255,255,.7)!important;
  box-shadow:
    0 5px 14px rgba(8,116,135,.20),
    inset 0 1px 0 rgba(255,255,255,.28)!important;
  color:#fff!important;
  position:relative!important;
  overflow:hidden!important;
}
.workflow-rank-badge::after{
  content:"";
  position:absolute;
  inset:3px;
  border-radius:9px;
  border:1px solid rgba(255,255,255,.18);
  pointer-events:none;
}
.workflow-rank-badge strong{
  position:relative!important;
  z-index:1!important;
  width:auto!important;
  height:auto!important;
  display:block!important;
  background:none!important;
  box-shadow:none!important;
  color:#fff!important;
  font-size:15px!important;
  font-weight:950!important;
  line-height:1!important;
  letter-spacing:.1px!important;
}

/* أول 3 مراكز بشكل احترافي */
.workflow-card:nth-child(2) .workflow-rank-badge{
  background:linear-gradient(145deg,#f0c84a,#c99b17)!important;
  box-shadow:0 5px 14px rgba(201,155,23,.22),inset 0 1px 0 rgba(255,255,255,.35)!important;
}
.workflow-card:nth-child(2) .workflow-rank-badge strong{color:#5f4500!important;}

.workflow-card:nth-child(3) .workflow-rank-badge{
  background:linear-gradient(145deg,#c7d0d8,#8f9eab)!important;
  box-shadow:0 5px 14px rgba(93,110,126,.18),inset 0 1px 0 rgba(255,255,255,.35)!important;
}
.workflow-card:nth-child(3) .workflow-rank-badge strong{color:#2f4050!important;}

.workflow-card:nth-child(4) .workflow-rank-badge{
  background:linear-gradient(145deg,#d49a6d,#a96539)!important;
  box-shadow:0 5px 14px rgba(169,101,57,.18),inset 0 1px 0 rgba(255,255,255,.28)!important;
}

@media(max-width:800px){
  .workflow-rank-badge{
    width:32px!important;
    height:32px!important;
    min-width:32px!important;
    border-radius:10px!important;
  }
  .workflow-rank-badge::after{border-radius:7px!important;}
  .workflow-rank-badge strong{font-size:13px!important;}
}
</style>

</head>
<body>
<div class="shell">
<header class="hero">
  <div class="hero-row">
    <div class="brand"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAATgAAACiCAYAAADV9dH7AAAumklEQVR4Xu1dCWAURbqu7p4rmcxMJgeHhFsQOUVAXdH1VhZ197muyhFAfYoLkkAQV1dY9xBERSBAwiGuCCGArO7uc1cUdVdRXBYFOUVFRC45c80kk7m6u15VT3qYSSaZ6Ul3T3dSJWOS6aq//vqq6uu/rr8AIIEgQBAgCBAECAIEAYIAQYAgQBAgCBAECAIEAYIAQYAgQBAgCBAECAIEAYIAQYAgQBAgCBAECAIEAYIAQYAgQBAgCBAECAIEAYIAQYAgQBAgCBAECAIEAYIAQYAgQBAgCBAECAIEAYIAQYAgQBAgCBAECAIEAYIAQYAgQBBoGwhQiRQje/lmKwegheN59ANSNE1RgKLRBwBIURDgX9BX6CPIQ1+ggP9G/8GoLEJ/xcw1+suQjObDxdjNSxQ1aVZKKGm0hokAEjNOI42FP0P/u/gE/dbwR+hH6G/xdxwRQh4K36GA/s+j3yFSEUGLUKdpGqtLQeir+/UD9c2pmrtiU09IU1movnjI86FoqG6ECgvVk1A1ws/Qt2J9Naoa8VlETg3V2ijvcHWE675JPaOm0EThSBQAhx6zITxQ2SGow08RGjyCoi6kKG5sFIcwCtROvsebdFWRhO0GgbgEZ1u8dmatzbwQ+APRoIS47GJAfNc4mAyGdgOkXAUNsGxIFNdATLEEm03A4g1O8RVMWBn5uPOKTU7eAD45FwgMFIhMryHilRAuAi4PbmMNbcoaYI+hZ4d5jj/EAHo7IsLv6gvz9+u1yHLrnbnsja7olZiNPnb0QuyI3ly56MXQHb0ebej3bPy2RG8RM3p5eBGqVeiFUoveIBXoHXoC0PQ5hKcbNcGKql//8rjcuqkpr8Ve4Fxc1q3aBI8D1KFMampF8moRAeFVg144aTw91FuQv1eMnFNS/lKFAT7Zll8ska9Z3CaFFwLqjUJAxGilmM9pFv4ZEfyW2oLxp9p6U8pa8Va22WLuzQf9NwV59id+LjDYA2BPodziSwHjE8MAiYmNGBf/FF80qP87OfARzVHbeJrZyfHwgHvqfT/qAdsWTSyGoW7EYxZCbtqqSqFjMzQwQPpm9GuY4IxpxrtMaFTblkPjttiYzD0sexVqsFcBNDTPKC37gfMG56GR+nr/bx7xtwVcLIvK8WTFSJqCd6DR+u1VxuBVwItmKxCBYSwCBqPs/RW/VDwMuCkAgzcBHv2F8spYvv44amqfMjz9Lg+obXWFYzVJeC0SHEIyDdBtu8PoutFDPitSf/TC5bFF05YtuHj1FVn2OgB6ohf0qyjNq8aXXl3AQFjse+rR0/FkaO25fcmmPEiDmyDF/7zOwP8Kk3douB6ie5PJGFZZCWNElNkI2+6AZbsDnssXLOfS9cdontlgMBk3Vj/2q4NawbBFghOmeknQLALCEkREwH+0Z3JrXFFCx2zo/AE79WSQh08a5q980cjDud7ZUxD/aTc4F5Y5OBrcbTJRsyoYdggehmMiMwFaE0oL2EbMsXsA6IEI7xnAsc+kl5QdpXiqBC2Mba4rGJdSy65FtELreSRoFQG0Qora1cXAs1yFVnVNtV4C8SOCYJ0ZT3mzbbWW+aseSLVOsfLv+PKfu2Yufm2Jx2GscZtBWQUDhmDdI600LeqNCU/Us95i7OUxgUV1DHfKvnzDB7bSjaNTpXPLFhwAzW5FSJXCJN8IBGjaR/BIHAHR6sBzSj5H+ibr0nWF0O3/Wf2cR92JS1EmZvcXlw8BdlvJcR5eB9D8qmB8Rgw9lclVGamR1h1qoLcGAsFbwaubgNXLPugpyF+rTK6xpcaz4C6uUKmpFckrUQRqIyOG9s6REA8BwdpA5OEx0dfWd7K50uatviJeGqWe915QMrjPa5u/P26z7T1jNF5nwjsWsMWmVIYpkCsStccIXscLP+lLysappUaLBEf6i1rVkFw+eOdrFMHxoCY5Se0zlThf6c0077HOfeV/1USh38KS3gPXvXX6+3T7vu8CgV56tdYSxUwcwtaZjT3qjaA8RHTrfppo+mTjxZuxxLvLSdAoAo23NqFjC/XhjcIa1VlragkdD1lNHqflVcfzr0xXWr8Bi0uYy0peW/2NNfPI4UCws2ixKZ2vVuSL1nOI6Kht1uXl/zUXr+uqlH7xCE6pfIlcGRBAJ5eihqj40BwJySGAicblsBQ75618OjkJ8VNdunjVA1+ZHey3BtMj7X21WyS6oIm52m+iThgXrSmMj6D0GC0SnHDskATNItC0cgjDtaayMMlVO63znc+vknW42nn+MkfPFWXbj5jTNwlbPcgRxqhqwpgELYYl6aVlRyxLy/u3pg4bpyUWnJxoqilLPJ6kZp7tIC/c2aodaa9mzlt5nxzF7bBg9a1nnM6aHyhqZFufZ2sNXhibeobq7TPBryzF6x5pjazItHEIjlgEcgGthJzGFhypLZlQRpZcjdO62fH8imtaIzFrweqF59PNH+ANscRqi4+kgBH6+EzUatOSta/FTxE/RssER3pMfAQ1FIPMJ8hTGeIJCG8H547MF1bZpUq1vbDKkbOifHeV1TJTWESQKqAdxxfn5gJm5iFLybrvLMXrs1sDR4sEhx4GWyOcpFUcgUZO9GCV4jm2kwxETyXQbv1QSpHTX1iZV5vjqKmg4JVkSCoFuei42JrjLaZLfRZQYSpeNzJZSWSImixyGkjX2GJD3jCJESdjveBO5qLBCNui12YmIjbtxVcur8/MOInjkiFpIoglEAd7SDFR29G8XFKbg1teRaUoclQrgTrQShTkcSLKu4hW9NKzHpioas2GhbZFrztbKofpxT8P8WZYDgnzbXousMZ0F4esPrQ52LxozaNS1SMWnFTESPz2hwA6G8obmFXNFdzw8tqRAZtpL3EMq1zTwHOZfovhFUvx2lul5NIywfEwXYowElddBMiAVB28sRXnMYD7zMVlw2LlSGeat2NPJcRyU7g+EMY+I/WB9eXVgxLNqWWCIzM6ieKoiXjoQhZN6NEmlUCdy5rG/KNJ2f5UaiHH41SqceTM1RrkdnpmPXog0RzjHLYHF12FJiqRxFMHgdBBVMJo6qAtWGdVHNfZsqQs2rfZs4/7qBrvz5tcyqSSXu0lG/wSsfHgOAMM8g1RyTY4jTcfMkZVt4KQFWc20VE3mWEF4NOP/oOq9/0igC4CanT3nLr6tdHcMLll+NidlJ/v6Z4xQZInZrLIoO9GQe5lVLH+sBXngnxXw6I1TfZlwScnv814fb8AgSAhORnrBJObI8DtMtOGn7iLJkq2uVoeosqoKBGlCAJpikglQptHAE0NWNPNxbEicLMmv2311d9GhqvyNKCQ5RbcaQTMVZWF+ZLJDWtBjmrJUxcpktJoCg7f/k6CoggIm395brjhpVWXxMrIM/OxD7MDnlHITTex5FpRE5jcsiD1Y7rBNLIiSXKLT3CtUJAkVR4B9EqLIjTCbspjLuSA7yBlwITmcqssmrI1z18zigxXk6sPTG52P/sFHYSXnZ82vlVOd+NtE2GSU5GkUgMB5FLeGpkPje5pU/qIEJ5Exw1QyY8a2LUqD2TFWW22opZknCoq2Ho5V30DITlpSIuWm4Ux3Ywst6hb46RJCsVu+eJnMuJJBtOUpUEjVEWNOGGpnoPHGB/7qvBmRNlhp6g4W+F+CMFDamw3qVGaQQrdR3lxSgX9hrfwUSwN+nE01ccdCI4IW0oadA6JFxsuBNmOzkXLL6ueOfXb5ir864LCT4aXvnzDrkDHbQGyEThuvxDaF8sfozh6yPnp4yWtljYnvEWCo2ncjJOa24tbGBKh9QjwHGuJlIKIRtFFB2uAf7e2cKIqd1xmLisfxrP8JDdgC3AZlbZMJdcGOr5lNjB3onTNEhyWuevxWZ9cv+rFIZ8GLtlHSK55lDG5OSE4xUDmiorp42W7xrFld0k0lY7nG0jQKAI0FTVEVdLFPJ40N9HMerWQqCkYv9tdOKEwm6WGOAH1oxZPC5is9oQOf3/62FP7bzacGIFuficLDzEakDDnxsETVAAMqCgY75KzjbVMcAxD2E1OtGWWBWH0NTNKD1FT4Y6pctr4/dW/Hp+X4ef/gklWMwENnU9Aqt+Q4hfNkTpt+Nv4OzZtGtNkZPTvybN33UofG0RILroGxTk3E88MqpqeL5vlJuYSz12SGxDf/5rpU00UgaAiaoiq8NGtVE5W1E2feH96kH9DK5accLAeWR6AD3aIrIPRXY/+ZVSvI+e2bb7R0bi+Ppw85+AtzLGB+Hty4iGETiYPTgIW9K8oGCc7uWH5LRMchNtBw2XpwupZCj5aZZdYDTS8sqgwTgImHA+MjHFbFMFRIFNJvFBTSCXHgTSaGY/9rWmGHNDLnw0Gw/c2rPvr/cikNrgt1PmsK7scPrbrjeE9GtfHvx6d89UN3BFiySFg7Bx/1oDm3KoK5Jtza4x3i4sMZ6eOOZm9bP2dbJD/owlyueLSFx4KwSB7Dm1LwEPY8AJZo9Yf/jPi+ybfCZ0GraAxFE0zNGVAH2FrCrrEmIc0nVsN4CVam2DGQ6Usmj6NWvNhpKpQJrRlAwKGcfKBAE+xvDC0x181hFCci38JZQ6N/0UQEQBomwdeixQCeoDj8+gfj4VDwHMQ8hwPOZ6mOVvQ8JvKovv3RFYobWByAI+sCoVCRHkUyqFlsZUF+VzmsvV31RjBPzHRpTyg+WkOUj1FPSb+cjM89/k1x9NoSxejGWT273bi4J43Bvcb+sD+U5G6bntszsGfrPjTgN2g71eYrNVysxRl/Yojs4g5dtzP1NLH5Av+wAPmyqppY2uUrMe4rQQ1qi1IAfxJSXCUbsyBgcAWt4keoQWiw+TmCFAzq2aMX5wSQFrIlOe5XGUbaOqnZGsK8t/p8MrG8+cB6KAWMbRUz5zB1DnyOcvyZwTGokyANmZa++S5dhz4y9ABg+7bEzUE2zHl2UMjSp8b9AXT80BAZi/AgoWLh884IEsfO+LMowyHKUhtQTV4gYeUG72sBGKBHDCiF2gaenf28AfZKwJphtuw0wDh9Ys3NCtAelg/G2B+UjltnKLkhssXl+BS3Yldj4+tcJZsmoVqLGo4liq97Bx43zUjX3Pk1qFkU+6PbDBTyZcA2r6miRD0BpcCMz031VYcxhqmZQ6NBAVC2gugTyA4/DGYQV6PS2p3Hfrb1f3737Mzyrz+4vHfHRy67I/994Deh1pLcmFSQ5ZZJ6OhgueoN2lIb0KDov2nHxlTHWVCxqnFTss2W9D6VT80iLqW5bl7q2h4cwBbfDLt5bN7gh0qp0+4oEZj0jzBYRDQWO0HLSx2YBPfwoN31agYKXnklr7BsIBdJiWN5LjobU5x2mA4ijZ8hAbskosgdwJMKtCUHrXIQAEmevc9Ijmjyd2nWwfP7m/eHjmi388/i5pC3FPw+6+HLJ07dB/osScZkhOE4dVlVD/ZAfiigWJWnp069lhrynq24H7E0GBvw2c5enk6gjz3S6MBvnCeZTske1sY1tXh5Tq5VCI3XVhwghmt8Opgwo0BvcUgD44mHF+miF1XvoWcKgQncQDmITTQMQA0oMCgMFQ/HsCMC1TgVnE4IVOWTcWE5mw0wXAczx8DdErXO8L4BADTMRIsGk3ENgGPtgODyT04Lzf4zaG3r+3b/+f/ibLk9hXO2Tt46dz++/nuhxLdDCwSW57ZVFPv5wqrih4sq1So8s9PG4P3pq3Bn9xlGwexPvaP1RR/D74nIdGA9bXWBTq5Zkw8l2gaOeLpwoIT5uE1suGYRRMWcgAvRUaADhy9wLC5jTEwGUJ9yQRUOjKsCXpDPtmm558GpeukQKhYXGH5JyKgAw6xL4rGJGdw9+yWW7f30D+uu7L/3dujLLn9hXO+HrJs/oh9bNcv4llywmIBGh5n+4MTT02dUKZY4WIIvlAwFrsL/2WHZRsGcz52bSUNr2hp6CrqmuEJdKpTmdyw+nEcXqoJXfN5IU5J/XikQT21d0rYlpZfey4YzMXDAjznE/lRv3a0wXAZi9clbjooCRIiGgMfPB2ZhZGhOwAq6gTdxccCydUM6JZTu+fA2yObXAewr+C3uwYHjl/R3AF9YZsWWgDI9vpLOla7MyqLHlaV3CLLeb5g3P7KaflDHX6YLwyRYwSR3NLc/h5oH6Oqlpuoji4ITm1SaalPqH2xC8XQueQ+5+gaQQZ9eGuGkvwVTzZ+2RhYX9TI0MBQOS2mE0iuun/PDp59+/4+sglR7y+cvW8IG/tYF47c0eO5ubLofwvOPTm51Z424pUvkeeuoonlubyhu40DeyNPmojkZvOwPb0zJx1PRJYScXRBcGihWzNB8HyhYhB2xmkkQK2oQoGuWiB93Inp+pqovYgMQPtF4wVMckzV5b061n2552/XNrXkCmfvGur7bphgyeHzq+hnNsdW5F442fPcb6Z8FE+82s8vTBt7ovKxMUMzfPw84V4KbNEh8rd72N610/OPqa1PZH66ILhUAtQkb5XpRskD9Engqiq5N6cfpOFErczJWqA/vOj0/l9vN1CUp2ULLjx2sgOjoXrApZ2qD+9+69omltyeGX/8cmTwq5zLPCeev9T9w+Qzj+Xn/vjbJ1NKFvHaS93MSXOcfurSDA97g6M2YHFPz1d9Qa6xjrpYZNDMKipGT2WCi9eo1HyuBXazFb+eVptmmqCJSTi0spxhgEfEOjBAzkLxtYywBy6RgCw5o8Hdo09nw65db40cNvzez6Imsz6b/gIe/s5ORJRW4lTPnPA90gV/NBGIBSexGsInrCSmSzo6chmSdNo2mBAtOE0J79JPdfnQyn6GkQ/7gzPSbBbk8Ok9CQGRnMnoGtS3c+W3u9+6LkFmlCC/nUfVCcFR2tFTbbrRgtl0sZOkVJuMhWuyPWbDQiVPayTKB8KRODTPZGE4dGosFDKt8BqK7paoiIvxBJKr79mnc92OfX8nJCcdwOZTaIc4WiiVlmwYfGBFzgqIK4sC9XHjqBRBbW6PLJZ10esMZTHsTnYXvdwQ4UbQLeja/vbjL4RXM7PSeUm3rkfpJJBc1ZW9Orh2Hfq/pqurcuvfXuTpguDUXbeMU/UK33vQOHd0ZCGlVlOkPugIRUr2I6J9bwxjMeyoZajuWumYeHUz3Xd+baQ+mRbfr5rdA5eI4nhODg1Xu3Wo/ezIP65W90WaiH46jKMPgtMhsG1RZeQkq8mWBqXLmb543RBkMx9x00AT3mTC5UVeOuy0/z3x721/u9lEc7uQd/VW8lJoM/DwzjmeT5XGtj3I18UqanuoiObKmGofbGG90IQ6ZHns3LFc6frIXLYxDXnUu5zlgtPrjdREubxYyKl3HhXcu3363LCTjmwbdUtS82+xlEIkxxjcV9X/p9+XVVWWa/Lu2qsZH59yYqiGLF0QnJY6uXAtnpoBD1A1cA4XT6jXAHZa9spNjJFhvsJnMPHoWfgZ8veJNb04nm6AKQqtyME2BhLCDJ7ns9HXGQKkFIV+hx1qTNStwvEfA62927SQmsLG27pTCyJdEGWn+SbK2iwQydFG99AsJ/w3knudrLLbkTBdEJzG6kNVhtMMuaNKwCRXybJTABfDa3AiqDSOg/+O8BMgOg/A9a2VxYTGbU8wpdC54I6M723x2dbNtxiclnNjkBNueZsqJjmTe6T3s7670kYeHi6v8PYhTScEp5l59lS0Ck0VXo0tGq2cxVK2jtDiQt+aY394/+n54YuJL8kI3gfZg4AyCPfJyBsQyVEm9zBEcp96XOZbckYfIMNVCQjrY5FBU11cArpyRNXOIqocpdG1DJFZuhq9qyML0jPH/zzF9FWubALJ+a7LyPTvqHp3oKb5XzkQkpOsD4JLrmxKpVLJ+VpIfcJvSlVjEnKx9VZ97A//emJe2EXSF3+7sQ8Dd/Zo9eppPHUQyQGj78p0R+DfNe8RkosHl/hcJwSnHRMOTRulJwquPPG0U3Z5yqNPKYL1hs6edjd7F0WWIC/TM1u21dN40IRIbqTFjkhuKyG5eHDh5zohOLWXLhOBTqU4hN9UAjpONmjldEj98YkfzJxXK8bc9feb+2SmfzEJYOJRK4gkZwvscG0dRIarcXDXBcEJF4SSQBBIIQJ5wfq9+2bNifKg283pfl416y2y7A3DVbMt8G9Cci03Cl0QXArbddOsVSZbvNNMU+Vvh8pgJ47d2DP3RBZ97z9vut5m2fUrVa23JiTnHYlIDllyg4kl10y7JASn9Q5L6C2lNYQ39faqOfHsf574w7FIRXrnel5XdOU0kVILlpz3SrPN/5H7/SGE5GJgRggukYZE4rRbBHLrXTuOzp7zXCQAX78z8tcG8HkvxVdOE0E9RHLXmmz+ne73ryAk1wgzQnCJNKLoOMSmko6Z7lIIN1gh6+0StuKBSOU/fevmnJ4dL6xQZFNvsihhkjPUX2G2+Xa6PyCWXNRIPllMSTqVECBTcCoB3SgbRG55lSce2Pf0H05GPhncpXZHahSKkysiOYhJLsP/37oPCcmJaBELTpOt9aJSxFxUv4KwrzdHravs1O9mb47MffeWq58xM+cu1cTQNBYsIZIbakz37vB8SPbJYYgIwanff0iOWkcA+XozB+ujLnsp3zx6YP/snfNStmqaKGaY5NCJB9rsW5NokrYcjxBcW65dUrbkEGBwt4CR3pCA1RgYhve8Qc4bPmSfnHAVUuGzq5bAOPf7A7NUyE3TWeiE4LRzKwMZMmq6PcujHDqSxRuiXYNU+SxbIX8CjXlMafJkoqAU3g0o1vqB/faDVQrmogvROiE4TWGpKsepmpmmYE6dMtgXHe3Ijbpv4eGx/zz739PX5wPua1WdLUhGAQbwzRnVbC0cKzltG0xACE5ypSbi2VGyUJJAYwich9RQ57yXpkaqddM9n5ZXeq96CyALSZMBkxvrr2Fd1r7W27/Bl0a3+0AITmITIBaVRMB0Gh1bcdWZnUq7vTDv2sgiHDybNhZSNh4gMtFUCJNbRh/bHV9XaEq3FCqjE4IjVlMK20j7zdpsAidyen825OU/ZIogjBqzLfh9Vc5oyTfYK4miMCxla7laOyK3rwi5RWCtE4JTsnVoXTYh91TVkHDuCe2JO8PkRN0kNvD2bVvruRHvaGKo2kBufK11WMZtBwi5NWosOiE47QwMtaNJqrp9+8oX30Fx3mQf3ful30cd2fqu0jwp5UgI5BZ0825rL+utB75LuT4aVEAnBKch5IhBpaHKUEkVNFT9PuvyTSMWzrKJOV5z9/bKM+4Oz6XMihPm3AIu3p0+3Eost2YbAiE46X2EGHHSMdN1CnGoegLmlEQW5FS99Tm0o1b9smFyC/qqWVf6pdbbviKWWws1QAhO/eYpLUdiMUrDS6HYeKh6Lu2SicMWP9lPzOL6u7cFK+qcz6tqxQnk5q0K1mT0td1xiMy5xalvQnASO4Ta5hvhN4kVpGB0Exqq/kh1fjkyi3P1loXCCQc1QoPlFqixXWb/GSG3RCAnBJcISlFx1KYctfOTDEi7SnDWmHPn8OKnrhALPWz0tqoAff1fFLfiGubc/NUZfRyE3BJuczohuHbcydtx0RNuxSpGxFbceabLi5FZ/uhhFitqxTWslvpqrMMzRx8iJxQk1LdBQlwSFSPQzgkHe7mV9R4cqgFQGv1Eh9wB/okCnvPSajjBOG+/ruS3XbdPmy84w+x/48c7PLuHVTGwNkt2X3ECufm8ngpbr5w7vyLkJrFRaLcVSSxIG46uGUrF5GZjqXE0Rb/DIZ9pPPI2jP/D/0Lcj1SlAHL9Ekvli/Ea4mZQFOWgaMqM4iMPHTCDB8AJIewCTPTYOpa9SrNEh0j4jD/9EaTf78V2V+M3vJFt9E2RleBCm3jr6irtQ3PvPEjILYlOrg+C00wXTwLhVifRRuGxl1s7C55xF+ZvbHWRQgLwBcpnmpFV7Fi60cHz7CO1FlaY1NeURYesy+9tfZ6NJLhKr2l9FnNiCkUPlAeeBnJzV2R073jn/nbv9ihZUHUyB5ds8dpAOsxveOiW6oB0oAxGlZYLAXAVjnXVzpiwMCto6GQNgq3C0FgjQdgXh+5KHb58zlBRpcG3fPof2dTD5MYDn6vKPpSQW+tQJQTXOvwUTy3Ybw3zUopnpsEMqgrGnPMU5I9K98NiLZEcQF5/PXzGfZGQBZkRX7XaywgmN8hzVRXWgZ1+tveIBqtEVyrphOC0MUwTahZNHOmqhmVUVphyS1GoL5pYZPXDJXiorImAhqku0yV4Hi4cKrzM2wD6klevgdzOnrP17TJ6z/fJCyIpRQR0QXDtllFCjKqZ1ooWAFKqi6do4gw8F6cVT2yneTr31pLf5IigVHoNHyQNkDAsZYPHT1v79Lxrz9Gk5ZCEUQjoguDadZ1ph9/Cq6WprI+0Ov5m7MIo1UGYh0Pzkp4g003UxeWhv0tqPxx2noksv+9/zOjb7xf7fkh12dpS/oTgtF+bmqG4VFtwuKpcM8Z9lE3RZzVhxaG5UXcADBKbUJA311NMX2ktSrDcvPDbk/beA+/Zf0xaYhI7HgKE4OIhRJ6HEYjeyZY6YFgfXKAFKw4j4OWNYQuOo0wens6qS3ihocFyO/xjZq8hvzwYc1h6U8mcvOtLn3OkDm1pOWcv39w3e/mmyZ1XvxV2LSVNgryxCcFJxRPCDKlJWhk/tRNfkcprRBOGNn6kha0zeD6QNTsGiBCx0BiEIC2xVQbBcuPYwz86Lh9yz4GYllvX4sVvfkRfdvJTpmdNxwWL5rayHSme3Lq0bG4lHfi2EgRXnaGCbufyDcMVzzROBoTgpNeAZoaM0lVvZQoqxasMDeqjbRRHZD0uliQseEU3YLT2EpNTtBFAOi3+lVsNltvRs9ZBg//nwDexsncuWb79pCnnXnz5DcCumqy5s7OWrzuZ9UJxXpLqKpbMUbKxi71k3RceA5iNSV/QGYVqLrDTsWLjlYplnIBgQnAJgESiaAuB6sIx+BRE6gPqzEHK0CGsCIUPBjEtnw4SFxROOy4f8PP9Mcktp7jk3WqzfaRIFHhBA/9eZzLlVWXmnDQ/X/JQ6gsf0sBaXDbWZeBO+Sym4aK++HthESbNQrsobretZP3IVOlLCE4i8u3XfBOAaufFb9pYKi0Z3cVvaRpxG22ub7ZJNZDbifOZ/Qb8Irbllltc+l6FJXNUs0fTEKn6Mx2v2UrX/WCcvyJ8kkJiM2519OwVG4bnrt60z2MCG7CFGSsIJIee1dJwu235xmGtzjQJAYTgkgBN1SQamfcSTlNohN7s6JyqqnWQaGY0uvSeYriY0RvI7SQit7537v82VhxMbhcsjjtaOncrWnO1DN0j6Mj40lpStsOyYLVqRJdVWj7AuXz9h5U8+4WLAoOx1SYQWTNBeIbi1NLcLntp+fWJQilXPJ0QnFZ6uVyw61NObC8hKSgLRfVAJ0pSkHHTLHP89YLLJBxwK4WAb2rONJDb2YrMEX2aIbcOi4rXXjDZWyS3yNzFua6gxXiNz2r5MqN0/U7Ly2tGKQWKc/nGO7JXbvh3FcUf9JgMt2C/eIkG0ZJzM/AT58o3RiSaTo54+vAmooktpnLArXMZECK3RqkPkA/eD4waIDi0yGAG/AUREZZn8Z42cxRCgleQw+D0+QH9et8d23LrvGTZm2fMznuT9ZiCrSi0L/CqAAXfBSvXgzQvV2wymN+kKWpv9bQHPMnUWNbyN2wchNfwkJtYS/P51YBFHl2wtZacTYRJLoCGq9V+/+fO0g03VD8+7pNk9JKaRh8EpyEDTgPdSmodyxZfC0ZTxqIyym81PiNboVopCNbV7BNFBLggIjNPdBNBm3hPVwwc0fvugzGHpZcsXLD4dCvILcqqCxEd8KaBGV4+OAMPDR0ryk9RkNpFQ7ADeer7HtD0Oeyxj6YpLzpWjVzwATSuhmnomLGV49lBHOCvMDD0TXUM7Cw4N2AogdjkCALJIcuvmmW35a5+6+oLj977uRxyW5KhD4JTGgVJ8lHraL+h+Ql0lTBBbjYfxR0vcsVOpaxjZmMKeMIroYjgkH/KehYbOZD31QP+SPrxykFX9bvzwO5YibsuWrD4pKWTcL5WriAOB7E8THYuI5OHvstDW1r+J7x3ELfg0Hg6Oohea5CnFByUwFi05C74PTuzV2y6sXLKmG1ylT2WnOTsTSU1iiG7PTOKylA3n50GfNLZFq/vWm+mVinR8ZLCGWFiZKiwj7xgMGAEfJUN7dNDvjrd4PvKK3/ab/SBXbFkd184/08CuTXsGUsq/ziJhAWJhjjinJ2wKNDcB+9hw5+IdErpBZAlV0mxH+es3HyDEnmIMnVBcEoCIFW22mSLPIBLVVGx+OgFr3bxw2WxF5cj35fcv3DH0FIwGpmDoj4BaEo3UqwDWW70kbr+Nw8c/eWnsXTtVfzC3OOWLr9Tkty0hFEsXURLs4LzfZyzYpPgnl6JQAhOCVTbqswUsa1j6YaB7gymkk8z99EKvQmH/ZElRNNM2G+bK4Dtnx/Mn1y469oht328M1Yz6Lv0pflHTV1mS1mFbKvNSahL9MKqoNidWcs3KmLJ6YPg8AkhDQyRcH2obsJoxYBD5hvPQ6uanc25tDzdumjtXLRT/oCa+SaUF1pB7cSx+w8+8bRXjO9inJ4VP0zIueOuf+6ITW4L5h9mOj3dni23xriIllwVzX2cVVIuO8nJN7uZUKtoC5G0wjgqY4l3pBvAqxmlG96ve3xceO+XnFpkr9hoRCt7FpbjruEgN7ma4n4FTIy2LpyJKHCgtnZxZPnnT1iByS5MeJHP+q1Y9so3vONRYrk1bTFhkuMCiOQ2jK6aNu5dudoVITi5kGzjcoTVL/wx0ycyS8u+ZCiKoQ1MZ2xbo+sDsY2N/y+wv2Dlovm6him7Fo1e/BCRGo1k8JUM1RmEtyaYWtwhn3K4Q9cmvpeIHr1Klrz4DcxE5CbPdotE8tRjHEz+VYHgFueystHVBRNkITlCcFJbQjs14DBMF0nO2MhDhBwD95AMPQzfMNHbAXW85smpZ+M1n14rVr1ylE97VA/lilcWNZ5jnKr9gS1oM/BotBm41SSnjzk4NZBNMA85unKCWWkymriFQKmfmix0Y6XQ/JvH5Xkpnq5dV6xedRSmk2FpPKAaP8ebgRl+S+bSdfdKTdo4vj4Irh1bTa2tYJJeXgSE1VN8RyxP/70lyZ2Wv7byJLRMJpabdPzFObkaBryZWVL+M+kSLqbQBcFp6+wAYdvWNDi9pxUs13puPTtn8unmyuIsfb3kLDA+Rsgt+doWcEaWXA3Nb3EsXZufrCRdEFyyhSPpCAJyIxBAN9pTHD2vObnpS19fUk0xjxNykwl5NCfnYqgy25J1SZGcLgiuvc97ydRUiBgZEEgLgC3+pybG9MRrWLJ2Tb2BKSTkJgPQDSJESw5tUSqzFa+dIlWyLghOaqHaVHzC7pqpTmy9MRzz+1gKUQvXLGSN9IOE3JSpLjxcrTXRy23Fa56QkoM+CA53ctHTgZTSkbgEAZkQwBfMGP3wH3Wzxjc5PG9cVD4BWpiZhNxkArsZMRjfWiPzcs6Stf0TzUkfBJdoaVSIl6LjmCqUjGTRHALiJdMG3vB4rDj2NOZh0OBiiKCoPAIMDbMTzUU/BKeRs6iJAkvitSEEsOfeOu4576zxMY+oGYF5DUAnG0hQFgHsB9DJw43nCh6M6aUlVu56ITgt7c1Qf1aMkLuyPacF6YL1hm+ymjXp2eainZ1yz7pe1uy5eI6OBGUQwORmD7BLqwsmjZOSg04ITjv8pj67SalOEld2BFDHMruCN8aTe/TBO3/XmUl7ApMcobl4aEl7jjG1+9mZ7hkPTZeWEk3dS02QivjaobdUlJ7kmSoEsNWQ7ofz/E9MSMit9plf37cok6VuBGhIS0LrERCcOyAsrQFulLvooSjPLYlK1wXBJVoYNeKJLjLUyKshD8LvKoIdmRU6UH+ivmjiHCnZ10yfsM1eH+xlCbAnceckITkEROzsAf4KT9FDW5OTohMLLtnCKZEOudtPeAVHpvzJqFgmIBMVI1gO+OMHSd3G7p750A/uqfnd0rzBYjJkTRT1ULwQ7gFgDXLv2n1sprtwYvjWMmmSQrGJBScRNfXZBqZLVJFEbwUCwvwZGppa6oJDfEX5Fa0QBbxFDxWledlRgpspYs0lBiXG3s9O9hRMGu2elu9KLFHzsQjBSUdQZY5TOTvpeLStFMh6MHm5630zJuyXo2DeWQ9vTasNZmYE+K3EmouNqDjXlhZkT9pYeKlv5sOr5cAey9CFw0t0KS2ah9JGR9eGFnJVP5ETiQC2ssw+fpT/iQe3y4mMq2gCtkRG2Ra9/rNaM9iC85HzLlQ5dU2JLIRHhp+b5Zo+aaHc+RMLTjKiKlMcOTohuYakJhDnfcz13AhEbklPaMfLt3bmg+86PcEsq59bJ1hz7XjYKmKewYE9mbyhd50C5KYbCy5ew1HzOVnSVBNt5fMSrSkqAAf7Z05S/Pau6ukTqlGpJjmK1y0AHLfGxcPh+PpBrVyHqDziaD4SzbMJl0+z4K6qx8e8o2SeOhmiKgmBZNmE4yRDpr0E4mKCFVL/hd7gqPqiSa2e0JZSSteMifjC6BGI6H7KUNyGKsh3wQ4l2urQVcC7wWK1+vknPFPHLFJjQ7QuCA5du9SOSQUPidtx8aWwRoJxxaFhuo99zDPzoVcSTKZINER0nyDBefbisutpmltcw/HD2tLVguKLBFtsFj98kqINC11F+ao1aF0QHLpWDvVy1TBpsSGrroXKU36K9GKNCBWIDZ3rtQb592geTK1F+9U0ohpwz5iAD5APdywpG8Hzwbm1Rup2QTd0DlaPw1cR6xzGcNbrB9hi26CGxda4PnVBcDTNYPtWE20xtKKrXkD3UZiIL7zW440n9W1B/nPIU0/WzZyErSZNBtf0CV8gxe6wL9nQFXDsJHQN9mQX5LsK7pg0THaYvIT9fvheWxTsQWoZRRlfr5g65stUAq0TgtPOYi+iN1X94iDjNYCuVk5lG9Fl3pFzPvYA3JrGgmddMx/8XC+FcU8fh10zzcUf++LygRQNxzGAn1TFc5doZa4ujDH2doPmD62Q+TLdT70AAPN2TdFYvxaw1gnBoXGaFvo4vi4OgEPqVhz0EAsuPuJRFgR6C+UYDGdhgFoEKHpTZeHYmH7c4kvVRgx30Xi8IPEM/mSX/KUn5LjbOZa910XD24QBBbLu8OKEiIESWke+MAT52P8dciPuDFAlFG18B3DUzqqC+/EKsaaCbmZ4nCvLT1UD2KWxmd5kXN9oE2XjTZWxNlmG9yOhRiIG8Rb3yPkPYZgTgF1riyadUqsW0ZxMjssAL4iNWK18tZZPZD1HHX1q8JXXwWC4wAep//Ac/1e0KfzjqsKxJ7RWBiX0yV26cRjPc8MgQ92Btu1fXWVkugDslw5PW+PQ4OpfJMBIHcQ2Hv6uoe+E+wPGtoFAO1LMBT7AnaY46j0e0NsgRX1eOX1MpRJlklOmbggua+UbPeoD3lKfgRkdOtiAVEcrMzhY/ewxhqYYZF+dxX9TwqkHYbYs9A9FRt/gpVjhX2jRQghCRB5C/OFpADtxPOR8aabewtOGSWksIg2CHbSffcrzxMMJexOVq6LSXnrldtZkWBI0GfvJJVN3chrq2u7nvjBA4KZ5ajeE1FFUoftRhX5TVThGc9ZDKjDuuOxNB2reTtScL0OtPAvtE89Dv3dA8xy9WQrmuS3MiKi2jQkQvdgdfvYEDegLNAfRVaTgGwowB5D1ewz1kJMAUmdQt6k/P+M+TQw7peCqG4KTUqi2HJeau9yMuRtzM/zdlFQsTLVleEnZCAIEAYIAQYAgQBAgCBAECAIEAYIAQYAgQBAgCBAECAIEAYIAQYAgQBAgCBAECAIEAYIAQYAgQBAgCBAECAIEAYIAQYAgQBAgCBAECAIEAYIAQYAgQBAgCBAECAIEAYIAQYAgQBAgCBAECAIEAYIAQYAgQBAgCOgbgf8HyJ0M2oO/Z7oAAAAASUVORK5CYII=" alt="TBC"></div>
    <h1 class="hero-title">لوحة متابعة فحص سلامة أنظمة التكييف (المنطقة الشمالية)</h1>
    <div class="hero-actions"><label class="btn" for="excelFile">📥 استيراد Excel</label><input id="excelFile" type="file" accept=".xlsx,.xls"></div>
  </div>
  <div class="status"><div class="status-left"><span class="dot"></span><span id="fileStatus">جارٍ تحميل البيانات...</span></div><div id="activeFilterText">الاختيار الحالي: كل المباني</div></div>
</header>
<nav class="tabs"><button class="tab active" data-view="main">▦ المؤشرات الرئيسية</button><button class="tab" data-view="axes">☷ البنود والمحاور</button></nav>
<section class="kpis" id="kpis">
  <article class="kpi primary active" data-card="all"><div class="kpi-head"><div class="kpi-title">إجمالي المباني</div><div class="kpi-icon">🏫</div></div><div class="kpi-value" id="totalBuildings">0</div><div class="kpi-foot"><span>ضمن الفلاتر الحالية</span><span class="kpi-percent">100%</span></div></article>
  <article class="kpi" data-card="مكتمل"><div class="kpi-head"><div class="kpi-title">المكتمل</div><div class="kpi-icon">✓</div></div><div class="kpi-value" id="completedBuildings">0</div><div class="kpi-foot"><span>حالة سير العمل مكتمل</span><span class="kpi-percent" id="completedPct">0%</span></div></article>
  <article class="kpi" data-card="المسودة"><div class="kpi-head"><div class="kpi-title">المسودات</div><div class="kpi-icon">◐</div></div><div class="kpi-value" id="draftBuildings">0</div><div class="kpi-foot"><span>حالة سير العمل مسودة</span><span class="kpi-percent" id="draftPct">0%</span></div></article>
  <article class="kpi" data-card="لم يبدأ التقييم"><div class="kpi-head"><div class="kpi-title">لم يبدأ تقييمهم نهائياً</div><div class="kpi-icon">○</div></div><div class="kpi-value" id="notStartedBuildings">0</div><div class="kpi-foot"><span>لم يبدأ التقييم</span><span class="kpi-percent" id="notStartedPct">0%</span></div></article>
</section>
<section class="filter-panel">
 <div class="filter-head"><h2>البحث والفلترة</h2><span class="result-chip" id="resultsCount">0 نتيجة</span></div>
 <div class="filters">
  <input id="search" class="dashboard-search" type="text" autocomplete="off" spellcheck="false" placeholder="البحث بإسم المدرسة او الرقم الوزارى">
  <div class="multi-filter" id="regionFilter" data-label="كل المناطق"><button class="multi-trigger"><span class="multi-label">كل المناطق</span><span>⌄</span></button><div class="multi-menu"><div class="multi-actions"></div><div class="multi-options"></div></div></div>
  <div class="multi-filter" id="cityFilter" data-label="كل المدن"><button class="multi-trigger"><span class="multi-label">كل المدن</span><span>⌄</span></button><div class="multi-menu"><div class="multi-actions"></div><div class="multi-options"></div></div></div>
  <div class="multi-filter" id="supervisorFilter" data-label="كل المشرفين"><button class="multi-trigger"><span class="multi-label">كل المشرفين</span><span>⌄</span></button><div class="multi-menu"><div class="multi-actions"></div><div class="multi-options"></div></div></div>
  <div class="multi-filter" id="workflowFilter" data-label="كل حالات سير العمل"><button class="multi-trigger"><span class="multi-label">كل حالات سير العمل</span><span>⌄</span></button><div class="multi-menu"><div class="multi-actions"></div><div class="multi-options"></div></div></div>
  <div class="multi-filter" id="answerFilter" data-label="كل إجابات الأسئلة"><button class="multi-trigger"><span class="multi-label">كل إجابات الأسئلة</span><span>⌄</span></button><div class="multi-menu"><div class="multi-actions"></div><div class="multi-options"></div></div></div>
 </div>
 <button id="clearFilters" class="clear-btn">↺ مسح كل الفلاتر</button>
</section>

<section class="view active" id="mainView">
 <section class="panel workflow-overview-panel">
  <div class="panel-head">
   <div>
    <h2>حالة سير العمل</h2>
    <div class="panel-sub">مرتب حسب نسبة الإكتمال</div>
   </div>
  </div>
  <div class="workflow-stack" id="workflowStack"></div>
 </section>

 <section class="panel school-panel">
  <div class="panel-head">
   <div><h2>تفاصيل المدارس</h2></div>
   <button id="exportSchools" class="export-btn">📊 تصدير الجدول Excel</button>
  </div>
  <div class="table-wrap">
   <table>
    <thead><tr><th style="width:10%">الرقم الوزاري</th><th style="width:25%">إسم المدرسة</th><th style="width:13%">المنطقة</th><th style="width:13%">المدينة</th><th style="width:22%">المشرف</th><th style="width:17%">حالة سير العمل</th></tr></thead>
    <tbody id="schoolBody"></tbody>
   </table>
  </div>
 </section>

 <section class="panel supervisor-panel">
  <div class="panel-head">
   <div><h2>أداء المشرفين</h2><div class="panel-sub">مرتب افتراضياً حسب عمود الترتيب من الأصغر إلى الأكبر</div></div>
   <span class="result-chip" id="supervisorCount">0 مشرف</span>
  </div>
  <div class="supervisor-wrap">
   <table class="supervisor-table">
    <thead><tr><th data-sort="rank">الترتيب</th><th data-sort="name">إسم المشرف</th><th data-sort="region">المنطقة</th><th data-sort="total">إجمالي عدد المباني</th><th data-sort="complete">المكتمل</th><th data-sort="draft">المسودة</th><th data-sort="notstarted">لم يبدأ التقييم</th><th data-sort="rate">نسبة الإكتمال</th></tr></thead>
    <tbody id="supervisorBody"></tbody>
   </table>
  </div>
 </section>
</section>

<section class="view" id="axesView">
  <div class="axes-head">
    <div>
      <h2>البنود والمحاور</h2>
      <p>تفاصيل الأسئلة وإجابات المباني</p>
    </div>
    <span class="result-chip" id="questionCount">0 صف</span>
  </div>

  <section class="panel summary-panel axes-summary-top">
    <div class="panel-head">
      <div>
        <h2>ملخص تقييم المناطق</h2>
        <div class="panel-sub">نسبة الإنجاز = عدد إجابات نعم ÷ إجمالي الأسئلة</div>
      </div>
    </div>
    <div class="summary-cards" id="regionSummaryCards"></div>
  </section>

  <section class="panel question-panel axes-question-bottom">
    <div class="panel-head">
      <div><h2>تفاصيل الأسئلة</h2></div>
      <button id="exportQuestions" class="export-btn">📊 تصدير الجدول Excel</button>
    </div>
    <div class="question-table-wrap" id="questionWrap">
      <table class="question-table">
        <thead>
          <tr>
            <th style="width:8%">الرقم الوزاري</th>
            <th style="width:20%">إسم المدرسة</th>
            <th style="width:11%">المنطقة</th>
            <th style="width:10%">المدينة</th>
            <th style="width:18%">إسم المشرف</th>
            <th style="width:26%">السؤال</th>
            <th style="width:7%">الإجابة</th>
          </tr>
        </thead>
        <tbody id="questionBody"></tbody>
      </table>
    </div>
    <div class="question-foot">
      <span id="questionRendered"></span>
      <span>مرّر لأسفل لعرض المزيد عند وجود نتائج كثيرة</span>
    </div>
  </section>
</section>
</div>
<script id="embeddedData" type="application/json">[{"seq":1,"ministryNo":"83565","region":"الحدود الشمالية","city":"عرعر","school":"الابتدائية التاسعة عشر بعرعر","supervisor":"احمد كساب عبدالله","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":2,"ministryNo":"83520","region":"الحدود الشمالية","city":"عرعر","school":"الابتدائية التاسعة بعرعر","supervisor":"جميله الهدمول الرويلى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":3,"ministryNo":"M39183528","region":"الحدود الشمالية","city":"عرعر","school":"الثانوية الثالثة عشر بعرعر","supervisor":"احمد نفاع العنزى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":4,"ministryNo":"83508","region":"الحدود الشمالية","city":"عرعر","school":"الروضة الثالثة بعرعر","supervisor":"جميله الهدمول الرويلى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":5,"ministryNo":"83634","region":"الحدود الشمالية","city":"عرعر","school":"المتوسطة الحادية عشر بعرعر","supervisor":"جميله الهدمول الرويلى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":6,"ministryNo":"83762","region":"الحدود الشمالية","city":"عرعر","school":"الابتدائية العشرون بعرعر","supervisor":"احمد نفاع العنزى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":7,"ministryNo":"183579","region":"الحدود الشمالية","city":"عرعر","school":"ابتدائية عبدالله بن عباس للطفولة المبكرة بعرعر","supervisor":"جميله الهدمول الرويلى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":8,"ministryNo":"183777","region":"الحدود الشمالية","city":"عرعر","school":"متوسطة رفيدة الانصارية بعرعر","supervisor":"احمد نفاع العنزى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":9,"ministryNo":"83828","region":"الحدود الشمالية","city":"عرعر","school":"المتوسطة الخامسة عشر بعرعر","supervisor":"جميله الهدمول الرويلى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":10,"ministryNo":"183531","region":"الحدود الشمالية","city":"عرعر","school":"الروضة الثالثة عشر بعرعر","supervisor":"جميله الهدمول الرويلى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":11,"ministryNo":"83526","region":"الحدود الشمالية","city":"عرعر","school":"الابتدائية الخامسة عشر بعرعر","supervisor":"جميله الهدمول الرويلى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":12,"ministryNo":"83512","region":"الحدود الشمالية","city":"عرعر","school":"الابتدائية الاولى بعرعر","supervisor":"جميله الهدمول الرويلى","workflow":"المسودة","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"نعم"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"نعم"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"نعم"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"نعم"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":13,"ministryNo":"83839","region":"الحدود الشمالية","city":"عرعر","school":"الروضة الثامنة بعرعر","supervisor":"جميله الهدمول الرويلى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":14,"ministryNo":"183585","region":"الحدود الشمالية","city":"عرعر","school":"روضة درة الاموية","supervisor":"جميله الهدمول الرويلى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":15,"ministryNo":"83812","region":"الحدود الشمالية","city":"عرعر","school":"الروضة الخامسة بعرعر","supervisor":"جميله الهدمول الرويلى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":16,"ministryNo":"83624","region":"الحدود الشمالية","city":"عرعر","school":"المتوسطة الثامنة بعرعر","supervisor":"جميله الهدمول الرويلى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":17,"ministryNo":"183512","region":"الحدود الشمالية","city":"عرعر","school":"الابتدائية الرابعة والثلاثون","supervisor":"جميله الهدمول الرويلى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":18,"ministryNo":"83715","region":"الحدود الشمالية","city":"عرعر","school":"الابتدائية الثلاثون بعرعر","supervisor":"جميله الهدمول الرويلى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":19,"ministryNo":"183509","region":"الحدود الشمالية","city":"عرعر","school":"الابتدائية الخامسة والثلاثون بعرعر","supervisor":"جميله الهدمول الرويلى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":20,"ministryNo":"83278","region":"الحدود الشمالية","city":"عرعر","school":"ابتدائية ابو ايوب الانصاري بعرعر","supervisor":"بندر ستار العنزى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":21,"ministryNo":"83113","region":"الحدود الشمالية","city":"عرعر","school":"ابتدائية طلحة بن عبيدالله بعرعر","supervisor":"بندر ستار العنزى","workflow":"المسودة","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"نعم"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"نعم"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":22,"ministryNo":"183830","region":"الحدود الشمالية","city":"عرعر","school":"ابتدائية اسماء بنت ابى بكر","supervisor":"بندر ستار العنزى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":23,"ministryNo":"183514","region":"الحدود الشمالية","city":"عرعر","school":"الابتدائية التاسعة والثلاثون بعرعر","supervisor":"بندر ستار العنزى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":24,"ministryNo":"83842","region":"الحدود الشمالية","city":"عرعر","school":"الروضة الحادية عشر بعرعر","supervisor":"جميله الهدمول الرويلى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":25,"ministryNo":"83168","region":"الحدود الشمالية","city":"عرعر","school":"ابتدائية الملك عبدالعزيز بعرعر","supervisor":"بندر ستار العنزى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":26,"ministryNo":"83111","region":"الحدود الشمالية","city":"عرعر","school":"ابتدائية ابن جبير بعرعر","supervisor":"بندر ستار العنزى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":27,"ministryNo":"83563","region":"الحدود الشمالية","city":"رفحاء","school":"ابتدائية ومتوسطة تحفيظ القران برفحاء وبرنامج التربية الفكرية","supervisor":"بنادر ممدوح الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":28,"ministryNo":"M3983831","region":"الحدود الشمالية","city":"رفحاء","school":"الثانوية السادسة برفحاء","supervisor":"فرحان عشيوى العنزى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":29,"ministryNo":"83546","region":"الحدود الشمالية","city":"رفحاء","school":"الابتدائية الثالثة برفحاء","supervisor":"فرحان عشيوى العنزى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":30,"ministryNo":"83415","region":"الحدود الشمالية","city":"رفحاء","school":"ابتدائية القيروان برفحاء","supervisor":"فرحان عشيوى العنزى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":31,"ministryNo":"60210","region":"الحدود الشمالية","city":"رفحاء","school":"متوسطة شعبة نصاب","supervisor":"محمد عارف الرويلى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":32,"ministryNo":"60169","region":"الحدود الشمالية","city":"رفحاء","school":"ابتدائية شعبة نصاب","supervisor":"محمد عارف الرويلى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":33,"ministryNo":"M3960231","region":"الحدود الشمالية","city":"رفحاء","school":"ثانوية شعبة نصاب","supervisor":"محمد عارف الرويلى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":34,"ministryNo":"83124","region":"الحدود الشمالية","city":"رفحاء","school":"ابتداية لوقة","supervisor":"فرحان عشيوى العنزى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":35,"ministryNo":"83151","region":"الحدود الشمالية","city":"رفحاء","school":"ابتدائية الهباس","supervisor":"محمد عارف الرويلى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":36,"ministryNo":"M3983225","region":"الحدود الشمالية","city":"رفحاء","school":"ثانوية الهباس","supervisor":"محمد عارف الرويلى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":37,"ministryNo":"83155","region":"الحدود الشمالية","city":"طريف","school":"ابتدائية عبدالرحمن بن عوف بمحافظة طريف","supervisor":"خالد الرويلي","workflow":"مكتمل","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"نعم"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"نعم"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"نعم"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"نعم"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"نعم"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"نعم"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"نعم"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"نعم"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"نعم"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"نعم"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"نعم"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":38,"ministryNo":"M183002","region":"الحدود الشمالية","city":"طريف","school":"ثانوية جعفر الطيار بمحافظة طريف","supervisor":"خالد الرويلي","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":39,"ministryNo":"M3983368","region":"الحدود الشمالية","city":"طريف","school":"ثانوية العباس بن عبدالمطلب بمحافظة طريف","supervisor":"خالد الرويلي","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":40,"ministryNo":"M183503","region":"الحدود الشمالية","city":"طريف","school":"الثانوية الاولى بمحافظة طريف","supervisor":"عبدالعزيز محمد الحازمى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":41,"ministryNo":"83141","region":"الحدود الشمالية","city":"رفحاء","school":"ابتدائية الخشيبي برفحاء","supervisor":"محمد عارف الرويلى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":42,"ministryNo":"83159","region":"الحدود الشمالية","city":"طريف","school":"ابتدائية القادسية بمحافظة طريف","supervisor":"خالد الرويلي","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":43,"ministryNo":"83178","region":"الحدود الشمالية","city":"رفحاء","school":"متوسطة الخشيبي برفحاء","supervisor":"محمد عارف الرويلى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":44,"ministryNo":"M583216","region":"الحدود الشمالية","city":"طريف","school":"ثانوية طريف بمحافظة طريف","supervisor":"عبدالعزيز محمد الحازمى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":45,"ministryNo":"83260","region":"الحدود الشمالية","city":"طريف","school":"متوسطة عبدالله بن الزبير بمحافظة طريف","supervisor":"عبدالعزيز محمد الحازمى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":46,"ministryNo":"83550","region":"الحدود الشمالية","city":"رفحاء","school":"ابتدائية الخشيبى","supervisor":"محمد عارف الرويلى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":47,"ministryNo":"83190","region":"الحدود الشمالية","city":"طريف","school":"متوسطة طريف بمحافظة طريف","supervisor":"عبدالعزيز محمد الحازمى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":48,"ministryNo":"183593","region":"الحدود الشمالية","city":"رفحاء","school":"روضة ام غار الخشيبي","supervisor":"محمد عارف الرويلى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":49,"ministryNo":"183587","region":"الحدود الشمالية","city":"رفحاء","school":"روضة ام الزبير (هجرة الجبهان)","supervisor":"محمد عارف الرويلى","workflow":"مكتمل","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"نعم"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"نعم"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"نعم"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"نعم"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"نعم"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"نعم"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"نعم"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"نعم"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"نعم"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"نعم"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"نعم"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":50,"ministryNo":"183820","region":"الحدود الشمالية","city":"رفحاء","school":"الروضة الاولى (شعبة نصاب)","supervisor":"محمد عارف الرويلى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":51,"ministryNo":"83156","region":"الحدود الشمالية","city":"طريف","school":"ابتدائية عبدالله بن مسعود بمحافظة طريف","supervisor":"عبدالعزيز محمد الحازمى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":52,"ministryNo":"83848","region":"الحدود الشمالية","city":"رفحاء","school":"الروضة الاولى (الهباس)","supervisor":"محمد عارف الرويلى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":53,"ministryNo":"83149","region":"الحدود الشمالية","city":"رفحاء","school":"ابتدائية عبدالرحمن بن صخر برفحاء","supervisor":"فرحان عشيوى العنزى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":54,"ministryNo":"M3983226","region":"الحدود الشمالية","city":"طريف","school":"ثانوية معاوية بن ابي سفيان بمحافظة طريف","supervisor":"عبدالعزيز محمد الحازمى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":55,"ministryNo":"83192","region":"الحدود الشمالية","city":"طريف","school":"متوسطة بلال بن رباح بمحافظة طريف","supervisor":"خالد الرويلي","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":56,"ministryNo":"183016","region":"الحدود الشمالية","city":"طريف","school":"ابتدائية عمر المختار بمحافظة طريف","supervisor":"خالد الرويلي","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":57,"ministryNo":"83580","region":"الحدود الشمالية","city":"طريف","school":"الابتدائية التاسعة بمحافظة طريف","supervisor":"عبدالعزيز محمد الحازمى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":58,"ministryNo":"83273","region":"الحدود الشمالية","city":"عرعر","school":"متوسطة حذيفة بن اليمان بعرعر","supervisor":"وليد حواس الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":59,"ministryNo":"M3983221","region":"الحدود الشمالية","city":"العويقيلة","school":"ثانوية العويقيلة","supervisor":"موسى ناهى الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":60,"ministryNo":"83182","region":"الحدود الشمالية","city":"العويقيلة","school":"متوسطة العويقيلة بالعويقيلة","supervisor":"موسى ناهى الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":61,"ministryNo":"M3983229","region":"الحدود الشمالية","city":"عرعر","school":"ثانوية صقر قريش بعرعر","supervisor":"احمد نفاع العنزى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":62,"ministryNo":"83307","region":"الحدود الشمالية","city":"طريف","school":"ابتدائية الامام الترمذى بمحافظة طريف","supervisor":"خالد الرويلي","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":63,"ministryNo":"M832275","region":"الحدود الشمالية","city":"عرعر","school":"ثانوية الملك سعود بعرعر","supervisor":"احمد نفاع العنزى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":64,"ministryNo":"183017","region":"الحدود الشمالية","city":"عرعر","school":"ابتدائية عكاظ بعرعر","supervisor":"فهد حمود الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":65,"ministryNo":"83421","region":"الحدود الشمالية","city":"عرعر","school":"متوسطة النجاشي بعرعر","supervisor":"فهد حمود الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":66,"ministryNo":"83121","region":"الحدود الشمالية","city":"عرعر","school":"ابتدائية الحسن بن الهيثم بعرعر","supervisor":"فهد حمود الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":67,"ministryNo":"M3983261","region":"الحدود الشمالية","city":"عرعر","school":"ثانوية ابن باز بعرعر","supervisor":"فهد حمود الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":68,"ministryNo":"83162","region":"الحدود الشمالية","city":"عرعر","school":"ابتدائية ابن الاثير بعرعر","supervisor":"فهد حمود الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":69,"ministryNo":"83442","region":"الحدود الشمالية","city":"عرعر","school":"ابتدائية الادريسي","supervisor":"فهد حمود الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":70,"ministryNo":"83784","region":"الحدود الشمالية","city":"طريف","school":"الابتدائية الثالثة عشر بمحافظة طريف","supervisor":"خالد الرويلي","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":71,"ministryNo":"83504","region":"الحدود الشمالية","city":"طريف","school":"الروضة الثانية طريف","supervisor":"خالد الرويلي","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":72,"ministryNo":"83413","region":"الحدود الشمالية","city":"عرعر","school":"ابتدائية الامام الغزالي بعرعر","supervisor":"فهد حمود الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":73,"ministryNo":"83169","region":"الحدود الشمالية","city":"عرعر","school":"ابتدائية الامام مسلم بعرعر","supervisor":"فهد حمود الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":74,"ministryNo":"M832195","region":"الحدود الشمالية","city":"عرعر","school":"ثانوية ابى بكر الصديق بعرعر","supervisor":"فهد حمود الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":75,"ministryNo":"M39183508","region":"الحدود الشمالية","city":"عرعر","school":"ثانوية حزم الجلاميد بنات","supervisor":"فهد حمود الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":76,"ministryNo":"83596","region":"الحدود الشمالية","city":"العويقيلة","school":"ابتدائية نعيجان","supervisor":"موسى ناهى الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":77,"ministryNo":"83142","region":"الحدود الشمالية","city":"عرعر","school":"ابتدائية حزم الجلاميد","supervisor":"فهد حمود الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":78,"ministryNo":"M183530","region":"الحدود الشمالية","city":"العويقيلة","school":"الثانوية الاولى بالعويقيلة","supervisor":"موسى ناهى الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":79,"ministryNo":"83533","region":"الحدود الشمالية","city":"عرعر","school":"ابتدائية حزم الجلاميد","supervisor":"فهد حمود الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":80,"ministryNo":"83827","region":"الحدود الشمالية","city":"العويقيلة","school":"المتوسطة الثانية بالعويقيلة","supervisor":"موسى ناهى الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":81,"ministryNo":"183828","region":"الحدود الشمالية","city":"عرعر","school":"الابتدائية السادسة والثلاثون بعرعر","supervisor":"فهد حمود الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":82,"ministryNo":"M183026","region":"الحدود الشمالية","city":"العويقيلة","school":"ثانوية ابن الجوزي  ومكتب التعليم بالعويقيلة","supervisor":"موسى ناهى الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":83,"ministryNo":"83153","region":"الحدود الشمالية","city":"العويقيلة","school":"مجمع المقدسى بالعويقيلة - ابتدائى","supervisor":"موسى ناهى الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":84,"ministryNo":"183516","region":"الحدود الشمالية","city":"عرعر","school":"المتوسطة الثامنة عشر بعرعر","supervisor":"فهد حمود الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":85,"ministryNo":"83845","region":"الحدود الشمالية","city":"طريف","school":"الروضة الرابعة بمحافظة طريف","supervisor":"خالد الرويلي","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":86,"ministryNo":"M3983650","region":"الحدود الشمالية","city":"عرعر","school":"الثانوية الرابعة بعرعر","supervisor":"احمد نفاع العنزى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":87,"ministryNo":"83586","region":"الحدود الشمالية","city":"طريف","school":"الابتدائية الحادية عشر بطريف","supervisor":"خالد الرويلي","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":88,"ministryNo":"83327","region":"الحدود الشمالية","city":"عرعر","school":"ابتدائية الاندلس بعرعر","supervisor":"فهد حمود الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":89,"ministryNo":"83345","region":"الحدود الشمالية","city":"عرعر","school":"متوسطة غرناطة بعرعر","supervisor":"وليد حواس الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":90,"ministryNo":"83112","region":"الحدود الشمالية","city":"عرعر","school":"ابتدائية اسامة بن زيد","supervisor":"عبدالعزيز محمد الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":91,"ministryNo":"83519","region":"الحدود الشمالية","city":"عرعر","school":"الابتدائية الثامنة بعرعر - بنات","supervisor":"فهد حمود الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":92,"ministryNo":"83736","region":"الحدود الشمالية","city":"طريف","school":"الابتدائية الثانية عشر بمحافظة طريف","supervisor":"خالد الرويلي","workflow":"مكتمل","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"نعم"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"نعم"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"نعم"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"نعم"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"نعم"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"نعم"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"نعم"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"نعم"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"نعم"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"نعم"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"نعم"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":93,"ministryNo":"83268","region":"الحدود الشمالية","city":"عرعر","school":"ابتدائية محمد بن القاسم بعرعر","supervisor":"عبدالعزيز محمد الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":94,"ministryNo":"M836375","region":"الحدود الشمالية","city":"عرعر","school":"الثانوية الثانية بعرعر","supervisor":"وليد حواس الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":95,"ministryNo":"83201","region":"الحدود الشمالية","city":"عرعر","school":"متوسطة الامام البخارى بعرعر","supervisor":"وليد حواس الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":96,"ministryNo":"83272","region":"الحدود الشمالية","city":"عرعر","school":"متوسطة محمد بن سيرين بعرعر","supervisor":"وليد حواس الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":97,"ministryNo":"83333","region":"الحدود الشمالية","city":"عرعر","school":"ابتدائية عقبة بن نافع بعرعر","supervisor":"عبدالعزيز محمد الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":98,"ministryNo":"183031","region":"الحدود الشمالية","city":"رفحاء","school":"ابتدائية ابن النفيس برفحاء","supervisor":"محمد عارف الرويلى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":99,"ministryNo":"83567","region":"الحدود الشمالية","city":"رفحاء","school":"الابتدائية السادسة برفحاء","supervisor":"فرحان عشيوى العنزى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":100,"ministryNo":"83463","region":"الحدود الشمالية","city":"عرعر","school":"ابتدائية سليمان بن عبدالملك بعرعر","supervisor":"عبدالعزيز محمد الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":101,"ministryNo":"M3983738","region":"الحدود الشمالية","city":"طريف","school":"الثانوية الثالثة بمحافظة طريف","supervisor":"خالد الرويلي","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":102,"ministryNo":"83163","region":"الحدود الشمالية","city":"عرعر","school":"ابتدائية خالد بن الوليد بعرعر","supervisor":"عبدالعزيز محمد الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":103,"ministryNo":"83737","region":"الحدود الشمالية","city":"طريف","school":"المتوسطة الرابعة بمحافظة طريف","supervisor":"خالد الرويلي","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":104,"ministryNo":"83119","region":"الحدود الشمالية","city":"عرعر","school":"ابتدائية الامام الشافعي بعرعر","supervisor":"عبدالعزيز محمد الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":105,"ministryNo":"83170","region":"الحدود الشمالية","city":"عرعر","school":"ابتدائية حمزة بن عبدالمطلب بعرعر","supervisor":"عبدالعزيز محمد الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":106,"ministryNo":"83458","region":"الحدود الشمالية","city":"عرعر","school":"متوسطة عكرمة بن ابي جهل بعرعر","supervisor":"وليد حواس الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":107,"ministryNo":"183584","region":"الحدود الشمالية","city":"عرعر","school":"روضة ام كلثوم الاموية بعرعر","supervisor":"عبدالله عبدالرحمن النذير","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":108,"ministryNo":"M39183507","region":"الحدود الشمالية","city":"عرعر","school":"الثانوية الثانية عشر بعرعر","supervisor":"عبدالله عبدالرحمن النذير","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":109,"ministryNo":"83518","region":"الحدود الشمالية","city":"عرعر","school":"الابتدائية السابعة وروضة ملحقة بعرعر","supervisor":"عبدالله عبدالرحمن النذير","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":110,"ministryNo":"183027","region":"الحدود الشمالية","city":"عرعر","school":"ابتدائية كعب بن مالك بعرعر","supervisor":"عبدالعزيز محمد الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":111,"ministryNo":"183511","region":"الحدود الشمالية","city":"عرعر","school":"المتوسطة التاسعة عشر بعرعر","supervisor":"بندر ستار العنزى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":112,"ministryNo":"83198","region":"الحدود الشمالية","city":"عرعر","school":"متوسطة مصعب بن عمير بعرعر","supervisor":"احمد كساب عبدالله","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":113,"ministryNo":"83126","region":"الحدود الشمالية","city":"عرعر","school":"ابتدائية هجرة بن سعيد","supervisor":"بندر ستار العنزى","workflow":"المسودة","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"نعم"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"نعم"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"نعم"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"نعم"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"نعم"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"نعم"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"نعم"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"نعم"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"لا"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"نعم"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":114,"ministryNo":"83320","region":"الحدود الشمالية","city":"عرعر","school":"متوسطة صهيب الرومي بعرعر","supervisor":"وليد حواس الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":115,"ministryNo":"M3983761","region":"الحدود الشمالية","city":"عرعر","school":"الثانوية التاسعة بعرعر","supervisor":"بندر ستار العنزى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":116,"ministryNo":"83570","region":"الحدود الشمالية","city":"عرعر","school":"الابتدائية الثانية والعشرون بعرعر","supervisor":"بندر ستار العنزى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":117,"ministryNo":"83538","region":"الحدود الشمالية","city":"طريف","school":"الابتدائية الثانية بمحافظة طريف","supervisor":"خالد الرويلي","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":118,"ministryNo":"M832995","region":"الحدود الشمالية","city":"عرعر","school":"ثانوية مكة بعرعر","supervisor":"احمد كساب عبدالله","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":119,"ministryNo":"183537","region":"الحدود الشمالية","city":"طريف","school":"ابتدائية سميه بنت الخياط بمحافظة طريف","supervisor":"خالد الرويلي","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":120,"ministryNo":"183808","region":"الحدود الشمالية","city":"عرعر","school":"متوسطة اسيا بنت مزاحم بعرعر","supervisor":"احمد نفاع العنزى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":121,"ministryNo":"83861","region":"الحدود الشمالية","city":"عرعر","school":"المتوسطة السادسة عشر بعرعر","supervisor":"احمد كساب عبدالله","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":122,"ministryNo":"83197","region":"الحدود الشمالية","city":"عرعر","school":"متوسطة النعمان بن مقرن بعرعر","supervisor":"بندر ستار العنزى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":123,"ministryNo":"83825","region":"الحدود الشمالية","city":"عرعر","school":"الابتدائية الثانية والثلاثون بعرعر","supervisor":"احمد كساب عبدالله","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":124,"ministryNo":"M183001","region":"الحدود الشمالية","city":"عرعر","school":"ثانوية الملك فهد بعرعر","supervisor":"احمد نفاع العنزى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":125,"ministryNo":"83528","region":"الحدود الشمالية","city":"عرعر","school":"الابتدائية السابعة عشر بعرعر","supervisor":"احمد كساب عبدالله","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":126,"ministryNo":"M3983863","region":"الحدود الشمالية","city":"عرعر","school":"الثانوية الحادية عشر بعرعر","supervisor":"احمد كساب عبدالله","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":127,"ministryNo":"183028","region":"الحدود الشمالية","city":"عرعر","school":"متوسطة سعد بن معاذ بعرعر","supervisor":"عبدالعزيز محمد الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":128,"ministryNo":"M83851","region":"الحدود الشمالية","city":"عرعر","school":"الثانوية السادسة بعرعر","supervisor":"عبدالعزيز محمد الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":129,"ministryNo":"83507","region":"الحدود الشمالية","city":"عرعر","school":"الروضة الثانية","supervisor":"عبدالله عبدالرحمن النذير","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":130,"ministryNo":"83589","region":"الحدود الشمالية","city":"عرعر","school":"الابتدائية السابعة والعشرون بعرعر","supervisor":"عبدالعزيز محمد الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":131,"ministryNo":"M3983366","region":"الحدود الشمالية","city":"عرعر","school":"ثانوية ابن خلدون بعرعر","supervisor":"احمد نفاع العنزى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":132,"ministryNo":"183588","region":"الحدود الشمالية","city":"رفحاء","school":"روضة اسماء بنت موسى (لينة)","supervisor":"عمار الباقر عبدالله","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":133,"ministryNo":"183139","region":"الحدود الشمالية","city":"رفحاء","school":"متوسطة مروان بن الحكم برفحاء","supervisor":"عمار الباقر عبدالله","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":134,"ministryNo":"83298","region":"الحدود الشمالية","city":"رفحاء","school":"متوسطة القدس برفحاء","supervisor":"عمار الباقر عبدالله","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":135,"ministryNo":"83788","region":"الحدود الشمالية","city":"رفحاء","school":"ابتدائية رغوة","supervisor":"عمار الباقر عبدالله","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":136,"ministryNo":"183513","region":"الحدود الشمالية","city":"رفحاء","school":"الابتدائية الرابعة عشر برفحاء","supervisor":"بنادر ممدوح الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":137,"ministryNo":"83824","region":"الحدود الشمالية","city":"رفحاء","school":"الابتدائية الثانية عشر برفحاء","supervisor":"بنادر ممدوح الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":138,"ministryNo":"83834","region":"الحدود الشمالية","city":"رفحاء","school":"المتوسطة الثامنة برفحاء","supervisor":"بنادر ممدوح الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":139,"ministryNo":"183824","region":"الحدود الشمالية","city":"رفحاء","school":"متوسطة اسماء بنت الحارث","supervisor":"عمار الباقر عبدالله","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":140,"ministryNo":"83578","region":"الحدود الشمالية","city":"رفحاء","school":"ابتدائية الحدقة","supervisor":"عمار الباقر عبدالله","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":141,"ministryNo":"83618","region":"الحدود الشمالية","city":"العويقيلة","school":"متوسطة المركوز","supervisor":"موسى ناهى الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":142,"ministryNo":"83558","region":"الحدود الشمالية","city":"العويقيلة","school":"الابتدائية الاولى بالعويقيلة","supervisor":"موسى ناهى الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":143,"ministryNo":"83859","region":"الحدود الشمالية","city":"العويقيلة","school":"الابتدائية الرابعة بالعويقيلة","supervisor":"موسى ناهى الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":144,"ministryNo":"83135","region":"الحدود الشمالية","city":"العويقيلة","school":"ابتدائية طارق بن زياد بالعويقيلة","supervisor":"موسى ناهى الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":145,"ministryNo":"83575","region":"الحدود الشمالية","city":"العويقيلة","school":"ابتدائية زهوة بالعويقيلة","supervisor":"موسى ناهى الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":146,"ministryNo":"83613","region":"الحدود الشمالية","city":"العويقيلة","school":"المتوسطة الاولى بالعويقيلة","supervisor":"موسى ناهى الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":147,"ministryNo":"83829","region":"الحدود الشمالية","city":"طريف","school":"المتوسطة الخامسة بمحافظة طريف","supervisor":"عبدالعزيز محمد الحازمى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":148,"ministryNo":"83818","region":"الحدود الشمالية","city":"طريف","school":"الروضة الثالثة بمحافظة طريف","supervisor":"خالد الرويلي","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":149,"ministryNo":"83566","region":"الحدود الشمالية","city":"طريف","school":"الابتدائية الثامنة بمحافظة طريف","supervisor":"خالد الرويلي","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":150,"ministryNo":"83542","region":"الحدود الشمالية","city":"طريف","school":"الابتدائية السادسة  بمحافظة طريف","supervisor":"خالد الرويلي","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":151,"ministryNo":"83160","region":"الحدود الشمالية","city":"طريف","school":"ابتدائية ابى موسى الاشعرى بمحافظة طريف","supervisor":"خالد الرويلي","workflow":"المسودة","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"نعم"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"نعم"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"نعم"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"نعم"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"نعم"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"نعم"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"نعم"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"نعم"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"نعم"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"نعم"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"نعم"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":152,"ministryNo":"83540","region":"الحدود الشمالية","city":"طريف","school":"الابتدائية الرابعة بمحافظة طريف","supervisor":"خالد الرويلي","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":153,"ministryNo":"83269","region":"الحدود الشمالية","city":"طريف","school":"ابتدائية ابو ذر الغفاري بمحافظة طريف","supervisor":"عبدالعزيز محمد الحازمى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":154,"ministryNo":"83158","region":"الحدود الشمالية","city":"طريف","school":"ابتدائية احمد بن حنبل بمحافظة طريف","supervisor":"عبدالعزيز محمد الحازمى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":155,"ministryNo":"M3983830","region":"الحدود الشمالية","city":"طريف","school":"الثانوية الخامسة بمحافظة طريف","supervisor":"خالد الرويلي","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":156,"ministryNo":"183502","region":"الحدود الشمالية","city":"طريف","school":"المتوسطة السادسة بمحافظة طريف","supervisor":"خالد الرويلي","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":157,"ministryNo":"83630","region":"الحدود الشمالية","city":"طريف","school":"المتوسطة الثالثة بمحافظة طريف","supervisor":"عبدالعزيز محمد الحازمى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":158,"ministryNo":"183589","region":"الحدود الشمالية","city":"طريف","school":"روضة بثينة الانصاري بمحافظة طريف","supervisor":"عبدالعزيز محمد الحازمى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":159,"ministryNo":"83541","region":"الحدود الشمالية","city":"طريف","school":"الابتدائية الخامسة بمحافظة طريف","supervisor":"عبدالعزيز محمد الحازمى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":160,"ministryNo":"83539","region":"الحدود الشمالية","city":"طريف","school":"الابتدائية الثالثة بمحافظة طريف","supervisor":"عبدالعزيز محمد الحازمى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":161,"ministryNo":"183529","region":"الحدود الشمالية","city":"طريف","school":"الروضة الخامسة بمحافظة طريف","supervisor":"عبدالعزيز محمد الحازمى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":162,"ministryNo":"83826","region":"الحدود الشمالية","city":"طريف","school":"الابتدائية الرابعة عشر","supervisor":"عبدالعزيز محمد الحازمى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":163,"ministryNo":"83505","region":"الحدود الشمالية","city":"طريف","school":"الروضة الاولى بمحافظة طريف","supervisor":"عبدالعزيز محمد الحازمى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":164,"ministryNo":"M3983459","region":"الحدود الشمالية","city":"عرعر","school":"ثانوية خبيب بن عدي بعرعر","supervisor":"احمد نفاع العنزى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":165,"ministryNo":"83445","region":"الحدود الشمالية","city":"عرعر","school":"متوسطة المقداد بن الاسود","supervisor":"احمد كساب عبدالله","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":166,"ministryNo":"83411","region":"الحدود الشمالية","city":"عرعر","school":"ابتدائية عين جالوت بعرعر","supervisor":"احمد نفاع العنزى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":167,"ministryNo":"83205","region":"الحدود الشمالية","city":"عرعر","school":"متوسطة الامير سلطان بن عبدالعزيز بعرعر","supervisor":"احمد كساب عبدالله","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":168,"ministryNo":"83412","region":"الحدود الشمالية","city":"عرعر","school":"ابتدائية جابر بن حيان بعرعر","supervisor":"احمد كساب عبدالله","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":169,"ministryNo":"183006","region":"الحدود الشمالية","city":"عرعر","school":"ابتدائية حراء بعرعر","supervisor":"احمد كساب عبدالله","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":170,"ministryNo":"183506","region":"الحدود الشمالية","city":"عرعر","school":"المتوسطة السابعة عشر بعرعر","supervisor":"احمد كساب عبدالله","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":171,"ministryNo":"M39183518","region":"الحدود الشمالية","city":"عرعر","school":"الثانوية الخامسة عشر بعرعر","supervisor":"عبدالله عبدالرحمن النذير","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":172,"ministryNo":"83200","region":"الحدود الشمالية","city":"عرعر","school":"متوسطة عثمان بن عفان بعرعر","supervisor":"بندر ستار العنزى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":173,"ministryNo":"183501","region":"الحدود الشمالية","city":"عرعر","school":"الابتدائية الثالثة والثلاثون بعرعر","supervisor":"احمد نفاع العنزى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":174,"ministryNo":"83838","region":"الحدود الشمالية","city":"عرعر","school":"الروضة السابعة بعرعر","supervisor":"عبدالله عبدالرحمن النذير","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":175,"ministryNo":"83840","region":"الحدود الشمالية","city":"عرعر","school":"الروضة التاسعة بعرعر","supervisor":"عبدالله عبدالرحمن النذير","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":176,"ministryNo":"83795","region":"الحدود الشمالية","city":"عرعر","school":"الابتدائية الواحد والثلاثون بعرعر","supervisor":"عبدالله عبدالرحمن النذير","workflow":"مكتمل","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"نعم"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"نعم"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"نعم"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"نعم"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"نعم"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"نعم"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"نعم"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"نعم"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"نعم"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"لا"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"نعم"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":177,"ministryNo":"83769","region":"الحدود الشمالية","city":"عرعر","school":"الابتدائية السادسة بعرعر","supervisor":"عبدالله عبدالرحمن النذير","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":178,"ministryNo":"83167","region":"الحدود الشمالية","city":"عرعر","school":"ابتدائية معن بن زائدة بعرعر","supervisor":"بندر ستار العنزى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":179,"ministryNo":"83622","region":"الحدود الشمالية","city":"عرعر","school":"المتوسطة السابعة بعرعر","supervisor":"احمد نفاع العنزى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":180,"ministryNo":"83174","region":"الحدود الشمالية","city":"طريف","school":"ابتدائية تحفيظ القران الكريم (حطين) بمحافظة طريف","supervisor":"خالد الرويلي","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":181,"ministryNo":"M3983460","region":"الحدود الشمالية","city":"عرعر","school":"ثانوية الاحنف بن قيس بعرعر","supervisor":"بندر ستار العنزى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":182,"ministryNo":"83280","region":"الحدود الشمالية","city":"عرعر","school":"متوسطة محمد بن سعود بعرعر","supervisor":"بندر ستار العنزى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":183,"ministryNo":"83191","region":"الحدود الشمالية","city":"طريف","school":"متوسطة على بن ابي طالب","supervisor":"خالد الرويلي","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":184,"ministryNo":"183004","region":"الحدود الشمالية","city":"طريف","school":"ابتدائية مؤتة بمحافظة طريف","supervisor":"عبدالعزيز محمد الحازمى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":185,"ministryNo":"83515","region":"الحدود الشمالية","city":"عرعر","school":"الابتدائية الرابعة بعرعر","supervisor":"عبدالله عبدالرحمن النذير","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":186,"ministryNo":"83525","region":"الحدود الشمالية","city":"عرعر","school":"الابتدائية الرابعة عشر بعرعر","supervisor":"عبدالله عبدالرحمن النذير","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":187,"ministryNo":"83571","region":"الحدود الشمالية","city":"عرعر","school":"الابتدائية الثالثة والعشرون بعرعر","supervisor":"عبدالله عبدالرحمن النذير","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":188,"ministryNo":"83602","region":"الحدود الشمالية","city":"عرعر","school":"المتوسطة الثالثة بعرعر","supervisor":"عبدالله عبدالرحمن النذير","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":189,"ministryNo":"83632","region":"الحدود الشمالية","city":"عرعر","school":"المتوسطة الثانية عشر بعرعر","supervisor":"عبدالله عبدالرحمن النذير","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":190,"ministryNo":"83513","region":"الحدود الشمالية","city":"عرعر","school":"الابتدائية الثانية بعرعر","supervisor":"عبدالله عبدالرحمن النذير","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":191,"ministryNo":"183520","region":"الحدود الشمالية","city":"عرعر","school":"الابتدائية السابعة والثلاثون بعرعر","supervisor":"عبدالعزيز محمد الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":192,"ministryNo":"183090","region":"الحدود الشمالية","city":"عرعر","school":"متوسطة زيد بن الخطاب بعرعر","supervisor":"عبدالعزيز محمد الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":193,"ministryNo":"83202","region":"الحدود الشمالية","city":"عرعر","school":"متوسطة الامام ابو حنيفة بعرعر","supervisor":"عبدالعزيز محمد الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":194,"ministryNo":"83120","region":"الحدود الشمالية","city":"عرعر","school":"ابتدائية عبدالله بن عمر بعرعر","supervisor":"عبدالعزيز محمد الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":195,"ministryNo":"M3983461","region":"الحدود الشمالية","city":"عرعر","school":"ثانوية اجنادين بعرعر","supervisor":"احمد نفاع العنزى","workflow":"مكتمل","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"نعم"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"نعم"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"نعم"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"نعم"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"نعم"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"نعم"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"نعم"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"نعم"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"نعم"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"نعم"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"لا"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":196,"ministryNo":"83195","region":"الحدود الشمالية","city":"عرعر","school":"متوسطة الفاروق بعرعر","supervisor":"عبدالعزيز محمد الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":197,"ministryNo":"83608","region":"الحدود الشمالية","city":"طريف","school":"المتوسطة الثانية بمحافظة طريف","supervisor":"خالد الرويلي","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":198,"ministryNo":"183575","region":"الحدود الشمالية","city":"عرعر","school":"ابتدائية الامام عاصم للطفولة المبكرة  بعرعر","supervisor":"بندر ستار العنزى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":199,"ministryNo":"83551","region":"الحدود الشمالية","city":"رفحاء","school":"ابتدائية الهباس","supervisor":"محمد عارف الرويلى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":200,"ministryNo":"83588","region":"الحدود الشمالية","city":"رفحاء","school":"الابتدائية الثامنة برفحاء","supervisor":"محمد عارف الرويلى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","answer":"فارغ"},{"question":"هل الوحدة الداخلية مثبّتة بإحكام ولا يوجد خطر سقوط؟","answer":"فارغ"},{"question":"هل تصريف المياه سالك وبعيد عن اللوحات والتمديدات الكهربائية؟","answer":"فارغ"},{"question":"هل الوحدة تعمل دون أصوات أو اهتزازات غير طبيعية؟","answer":"فارغ"},{"question":"هل المقبس الكهربائي بحالة جيدة وخالٍ من أي اثار لمخاطر كهربائية ظاهرة؟","answer":"فارغ"},{"question":"هل لوحة تغذية التكييف مغلقة وسليمة ولا توجد أغطية أو فتحات مفقودة؟","answer":"فارغ"},{"question":"هل اللوحة والقواطع خالية من آثار الاحتراق (سواد أو اصفرار أو انصهار أو رائحة)؟","answer":"فارغ"},{"question":"هل لكل وحدة تكييف قاطع مخصص، ولا توجد وحدة مغذّاة من مقبس أو وصلة متنقلة؟","answer":"فارغ"},{"question":"هل الوحدات خالية من علامات تسرب مثل تسرب الماء أو الفريون؟","answer":"فارغ"},{"question":"هل الملف الداخلي نظيف وخالٍ من الثلج؟","answer":"فارغ"}],"_schemaVersion":10,"_updatedAt":"2026-09-10T08:58:41Z"},{"seq":201,"ministryNo":"83545","region":"الحدود الشمالية","city":"رفحاء","school":"الابتدائية الثانية برفحاء","supervisor":"بنادر ممدوح الشمرى","workflow":"لم يبدأ التقييم","questions":[{"question":"هل الأسلاك والكابلات الظاهرة سليمة وغير مكشوفة أو متشققة أو منصهرة؟","answer":"فارغ"},{"question":"هل الوحدة خالية من رائحة الاحتراق أو الحرارة غير الطبيعية عند التشغيل؟","